! -----------------------------------------------------------------------
! The Singapore benchmark model was developed in colloboration with Building
! and Construction Authority (BCA), and BECA. This research was funded by the 
! Republic of Singapore's National Research Foundation through a grant to the
! Berkeley Education Alliance for Research in Singapore (BEARS) for the
! Singapore-Berkeley Building Efficiency and Sustainability in the Tropics.
! A full description of the benchmark model and results can be found in 
! Duarte C, Raftery P, Schiavon S. April 2016. SinBerBEST Technology Energy 
! Assessment Results. Final report to SinBerBEST. Center for the Built Environment, 
! University of California, Berkeley, CA,  pp. 69.
! 
! Concrete facade benchmark model
! -----------------------------------------------------------------------

Version,                  
    8.1;                      !- Version Identifier

SimulationControl,        
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,                 
    Large_Office,             !- Name
    0.0,                      !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    40,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,        
    AverageOverDaysInFrequency,    !- Calculation Method
    30;                       !- Calculation Frequency

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,     
    ConductionTransferFunction;    !- Algorithm

Timestep,                 
    6;                        !- Number of Timesteps per Hour

Site:Location,            
    Singapore_SGP_Design_Conditions,    !- Name
    1.37,                     !- Latitude
    103.98,                   !- Longitude
    8.0,                      !- Time Zone
    16.0;                     !- Elevation

SizingPeriod:DesignDay,   
    SGP_Design_Day_Feb,       !- Name
    2,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.3,                     !- Maximum DryBulb Temperature
    5.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    27.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101133.0,                 !- Barometric Pressure
    4.1,                      !- Wind Speed
    30.0,                     !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEtau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.494,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.03;                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,   
    SGP_Design_Day_Apr,       !- Name
    4,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.3,                     !- Maximum DryBulb Temperature
    5.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    27.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101133.0,                 !- Barometric Pressure
    4.1,                      !- Wind Speed
    30.0,                     !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEtau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.494,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.03;                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,   
    SGP_Design_Day_Jun,       !- Name
    6,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.3,                     !- Maximum DryBulb Temperature
    5.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    27.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101133.0,                 !- Barometric Pressure
    4.1,                      !- Wind Speed
    30.0,                     !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEtau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.494,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.03;                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,   
    SGP_Design_Day_Aug,       !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.3,                     !- Maximum DryBulb Temperature
    5.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    27.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101133.0,                 !- Barometric Pressure
    4.1,                      !- Wind Speed
    30.0,                     !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEtau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.494,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.03;                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,   
    SGP_Design_Day_Oct,       !- Name
    10,                       !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.3,                     !- Maximum DryBulb Temperature
    5.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    27.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101133.0,                 !- Barometric Pressure
    4.1,                      !- Wind Speed
    30.0,                     !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEtau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.494,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.03;                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,   
    SGP_Design_Day_Dec,       !- Name
    12,                       !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.3,                     !- Maximum DryBulb Temperature
    5.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    27.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101133.0,                 !- Barometric Pressure
    4.1,                      !- Wind Speed
    30.0,                     !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEtau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.494,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.03;                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,                
    ,                         !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Thursday,                 !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Chinese New Year Day 1,    !- Name
    February 19,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Chinese New Year Day 2,    !- Name
    February 20,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Good Friday,              !- Name
    April 3,                  !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labour Day,               !- Name
    May 1,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Vesak Day,                !- Name
    June 1,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Hari Raya Puasa,          !- Name
    July 17,                  !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    National Day,             !- Name
    August 10,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Hari Raya Haji,           !- Name
    September 24,             !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Deepavali,                !- Name
    November 10,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

Site:GroundTemperature:BuildingSurface,
    27.55,                    !- January Ground Temperature
    28.03,                    !- February Ground Temperature
    28.32,                    !- March Ground Temperature
    28.42,                    !- April Ground Temperature
    28.26,                    !- May Ground Temperature
    27.88,                    !- June Ground Temperature
    27.4,                     !- July Ground Temperature
    26.92,                    !- August Ground Temperature
    26.59,                    !- September Ground Temperature
    26.51,                    !- October Ground Temperature
    26.68,                    !- November Ground Temperature
    27.05;                    !- December Ground Temperature

Site:WatermainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    26.98,                    !- Annual Average Outdoor Air Temperature
    1.7;                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,       
    Any Number;               !- Name

ScheduleTypeLimits,       
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,       
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,       
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,       
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,       
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,       
    Number;                   !- Name

Schedule:Compact,         
    Sch_Always_On,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,         
    Sch_Activity,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,         
    Sch_Work_Eff,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,         
    Sch_Air_Velo,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,         
    Sch_Clothing,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.5,                      !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0.5;                      !- Field 12

Schedule:Compact,         
    Sch_MinOA,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,         
    Sch_Coil_SAT,             !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12.8;                     !- Field 4

Schedule:Compact,         
    Sch_ChW_Loop_Temp,        !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    6.7;                      !- Field 4

Schedule:Compact,         
    Sch_CndW_Loop_Temp,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    29.5;                     !- Field 4

Schedule:Compact,         
    Sch_Zone_Cooling_Setpoint_Solar,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    23;                       !- Field 4

Schedule:Compact,         
    Sch_Zone_Thermostat_Control_Type,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,         
    Sch_Chiller,              !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:30,             !- Field 15
    0,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    0,                        !- Field 40
    Until: 20:00,             !- Field 41
    0,                        !- Field 42
    Until: 21:00,             !- Field 43
    0,                        !- Field 44
    Until: 22:00,             !- Field 45
    0,                        !- Field 46
    Until: 23:00,             !- Field 47
    0,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:30,             !- Field 64
    0,                        !- Field 65
    Until: 08:00,             !- Field 66
    1,                        !- Field 67
    Until: 09:00,             !- Field 68
    1,                        !- Field 69
    Until: 10:00,             !- Field 70
    1,                        !- Field 71
    Until: 11:00,             !- Field 72
    1,                        !- Field 73
    Until: 12:00,             !- Field 74
    1,                        !- Field 75
    Until: 13:00,             !- Field 76
    1,                        !- Field 77
    Until: 14:00,             !- Field 78
    0,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0,                        !- Field 83
    Until: 17:00,             !- Field 84
    0,                        !- Field 85
    Until: 18:00,             !- Field 86
    0,                        !- Field 87
    Until: 19:00,             !- Field 88
    0,                        !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Sunday Holidays,     !- Field 100
    Until: 01:00,             !- Field 101
    0,                        !- Field 102
    Until: 02:00,             !- Field 103
    0,                        !- Field 104
    Until: 03:00,             !- Field 105
    0,                        !- Field 106
    Until: 04:00,             !- Field 107
    0,                        !- Field 108
    Until: 05:00,             !- Field 109
    0,                        !- Field 110
    Until: 06:00,             !- Field 111
    0,                        !- Field 112
    Until: 07:00,             !- Field 113
    0,                        !- Field 114
    Until: 08:00,             !- Field 115
    0,                        !- Field 116
    Until: 09:00,             !- Field 117
    0,                        !- Field 118
    Until: 10:00,             !- Field 119
    0,                        !- Field 120
    Until: 11:00,             !- Field 121
    0,                        !- Field 122
    Until: 12:00,             !- Field 123
    0,                        !- Field 124
    Until: 13:00,             !- Field 125
    0,                        !- Field 126
    Until: 14:00,             !- Field 127
    0,                        !- Field 128
    Until: 15:00,             !- Field 129
    0,                        !- Field 130
    Until: 16:00,             !- Field 131
    0,                        !- Field 132
    Until: 17:00,             !- Field 133
    0,                        !- Field 134
    Until: 18:00,             !- Field 135
    0,                        !- Field 136
    Until: 19:00,             !- Field 137
    0,                        !- Field 138
    Until: 20:00,             !- Field 139
    0,                        !- Field 140
    Until: 21:00,             !- Field 141
    0,                        !- Field 142
    Until: 22:00,             !- Field 143
    0,                        !- Field 144
    Until: 23:00,             !- Field 145
    0,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    For: SummerDesignDay AllOtherDays,    !- Field 149
    Until: 01:00,             !- Field 150
    0,                        !- Field 151
    Until: 02:00,             !- Field 152
    0,                        !- Field 153
    Until: 03:00,             !- Field 154
    0,                        !- Field 155
    Until: 04:00,             !- Field 156
    0,                        !- Field 157
    Until: 05:00,             !- Field 158
    0,                        !- Field 159
    Until: 06:00,             !- Field 160
    0,                        !- Field 161
    Until: 07:30,             !- Field 162
    0,                        !- Field 163
    Until: 08:00,             !- Field 164
    1,                        !- Field 165
    Until: 09:00,             !- Field 166
    1,                        !- Field 167
    Until: 10:00,             !- Field 168
    1,                        !- Field 169
    Until: 11:00,             !- Field 170
    1,                        !- Field 171
    Until: 12:00,             !- Field 172
    1,                        !- Field 173
    Until: 13:00,             !- Field 174
    1,                        !- Field 175
    Until: 14:00,             !- Field 176
    1,                        !- Field 177
    Until: 15:00,             !- Field 178
    1,                        !- Field 179
    Until: 16:00,             !- Field 180
    1,                        !- Field 181
    Until: 17:00,             !- Field 182
    1,                        !- Field 183
    Until: 18:00,             !- Field 184
    1,                        !- Field 185
    Until: 19:00,             !- Field 186
    0,                        !- Field 187
    Until: 20:00,             !- Field 188
    0,                        !- Field 189
    Until: 21:00,             !- Field 190
    0,                        !- Field 191
    Until: 22:00,             !- Field 192
    0,                        !- Field 193
    Until: 23:00,             !- Field 194
    0,                        !- Field 195
    Until: 24:00,             !- Field 196
    0;                        !- Field 197

Schedule:Compact,         
    Sch_ACMV,                 !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:30,             !- Field 15
    0,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    0,                        !- Field 40
    Until: 20:00,             !- Field 41
    0,                        !- Field 42
    Until: 21:00,             !- Field 43
    0,                        !- Field 44
    Until: 22:00,             !- Field 45
    0,                        !- Field 46
    Until: 23:00,             !- Field 47
    0,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:30,             !- Field 64
    0,                        !- Field 65
    Until: 08:00,             !- Field 66
    1,                        !- Field 67
    Until: 09:00,             !- Field 68
    1,                        !- Field 69
    Until: 10:00,             !- Field 70
    1,                        !- Field 71
    Until: 11:00,             !- Field 72
    1,                        !- Field 73
    Until: 12:00,             !- Field 74
    1,                        !- Field 75
    Until: 13:00,             !- Field 76
    1,                        !- Field 77
    Until: 14:00,             !- Field 78
    0,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0,                        !- Field 83
    Until: 17:00,             !- Field 84
    0,                        !- Field 85
    Until: 18:00,             !- Field 86
    0,                        !- Field 87
    Until: 19:00,             !- Field 88
    0,                        !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Sunday Holidays,     !- Field 100
    Until: 01:00,             !- Field 101
    0,                        !- Field 102
    Until: 02:00,             !- Field 103
    0,                        !- Field 104
    Until: 03:00,             !- Field 105
    0,                        !- Field 106
    Until: 04:00,             !- Field 107
    0,                        !- Field 108
    Until: 05:00,             !- Field 109
    0,                        !- Field 110
    Until: 06:00,             !- Field 111
    0,                        !- Field 112
    Until: 07:00,             !- Field 113
    0,                        !- Field 114
    Until: 08:00,             !- Field 115
    0,                        !- Field 116
    Until: 09:00,             !- Field 117
    0,                        !- Field 118
    Until: 10:00,             !- Field 119
    0,                        !- Field 120
    Until: 11:00,             !- Field 121
    0,                        !- Field 122
    Until: 12:00,             !- Field 123
    0,                        !- Field 124
    Until: 13:00,             !- Field 125
    0,                        !- Field 126
    Until: 14:00,             !- Field 127
    0,                        !- Field 128
    Until: 15:00,             !- Field 129
    0,                        !- Field 130
    Until: 16:00,             !- Field 131
    0,                        !- Field 132
    Until: 17:00,             !- Field 133
    0,                        !- Field 134
    Until: 18:00,             !- Field 135
    0,                        !- Field 136
    Until: 19:00,             !- Field 137
    0,                        !- Field 138
    Until: 20:00,             !- Field 139
    0,                        !- Field 140
    Until: 21:00,             !- Field 141
    0,                        !- Field 142
    Until: 22:00,             !- Field 143
    0,                        !- Field 144
    Until: 23:00,             !- Field 145
    0,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    For: SummerDesignDay AllOtherDays,    !- Field 149
    Until: 01:00,             !- Field 150
    0,                        !- Field 151
    Until: 02:00,             !- Field 152
    0,                        !- Field 153
    Until: 03:00,             !- Field 154
    0,                        !- Field 155
    Until: 04:00,             !- Field 156
    0,                        !- Field 157
    Until: 05:00,             !- Field 158
    0,                        !- Field 159
    Until: 06:00,             !- Field 160
    0,                        !- Field 161
    Until: 07:30,             !- Field 162
    0,                        !- Field 163
    Until: 08:00,             !- Field 164
    1,                        !- Field 165
    Until: 09:00,             !- Field 166
    1,                        !- Field 167
    Until: 10:00,             !- Field 168
    1,                        !- Field 169
    Until: 11:00,             !- Field 170
    1,                        !- Field 171
    Until: 12:00,             !- Field 172
    1,                        !- Field 173
    Until: 13:00,             !- Field 174
    1,                        !- Field 175
    Until: 14:00,             !- Field 176
    1,                        !- Field 177
    Until: 15:00,             !- Field 178
    1,                        !- Field 179
    Until: 16:00,             !- Field 180
    1,                        !- Field 181
    Until: 17:00,             !- Field 182
    1,                        !- Field 183
    Until: 18:00,             !- Field 184
    1,                        !- Field 185
    Until: 19:00,             !- Field 186
    0,                        !- Field 187
    Until: 20:00,             !- Field 188
    0,                        !- Field 189
    Until: 21:00,             !- Field 190
    0,                        !- Field 191
    Until: 22:00,             !- Field 192
    0,                        !- Field 193
    Until: 23:00,             !- Field 194
    0,                        !- Field 195
    Until: 24:00,             !- Field 196
    0;                        !- Field 197

Schedule:Compact,         
    Sch_Occupancy,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    0,                        !- Field 16
    Until: 08:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 09:00,             !- Field 19
    0.95,                     !- Field 20
    Until: 10:00,             !- Field 21
    0.95,                     !- Field 22
    Until: 11:00,             !- Field 23
    0.95,                     !- Field 24
    Until: 12:00,             !- Field 25
    0.95,                     !- Field 26
    Until: 13:00,             !- Field 27
    0.5,                      !- Field 28
    Until: 14:00,             !- Field 29
    0.95,                     !- Field 30
    Until: 15:00,             !- Field 31
    0.95,                     !- Field 32
    Until: 16:00,             !- Field 33
    0.95,                     !- Field 34
    Until: 17:00,             !- Field 35
    0.95,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.5,                      !- Field 38
    Until: 19:00,             !- Field 39
    0.05,                     !- Field 40
    Until: 20:00,             !- Field 41
    0,                        !- Field 42
    Until: 21:00,             !- Field 43
    0,                        !- Field 44
    Until: 22:00,             !- Field 45
    0,                        !- Field 46
    Until: 23:00,             !- Field 47
    0,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0.1,                      !- Field 65
    Until: 08:00,             !- Field 66
    0.1,                      !- Field 67
    Until: 09:00,             !- Field 68
    0.3,                      !- Field 69
    Until: 10:00,             !- Field 70
    0.3,                      !- Field 71
    Until: 11:00,             !- Field 72
    0.3,                      !- Field 73
    Until: 12:00,             !- Field 74
    0.1,                      !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    0,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0,                        !- Field 83
    Until: 17:00,             !- Field 84
    0,                        !- Field 85
    Until: 18:00,             !- Field 86
    0,                        !- Field 87
    Until: 19:00,             !- Field 88
    0,                        !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Sunday Holidays,     !- Field 100
    Until: 01:00,             !- Field 101
    0,                        !- Field 102
    Until: 02:00,             !- Field 103
    0,                        !- Field 104
    Until: 03:00,             !- Field 105
    0,                        !- Field 106
    Until: 04:00,             !- Field 107
    0,                        !- Field 108
    Until: 05:00,             !- Field 109
    0,                        !- Field 110
    Until: 06:00,             !- Field 111
    0,                        !- Field 112
    Until: 07:00,             !- Field 113
    0,                        !- Field 114
    Until: 08:00,             !- Field 115
    0,                        !- Field 116
    Until: 09:00,             !- Field 117
    0,                        !- Field 118
    Until: 10:00,             !- Field 119
    0,                        !- Field 120
    Until: 11:00,             !- Field 121
    0,                        !- Field 122
    Until: 12:00,             !- Field 123
    0,                        !- Field 124
    Until: 13:00,             !- Field 125
    0,                        !- Field 126
    Until: 14:00,             !- Field 127
    0,                        !- Field 128
    Until: 15:00,             !- Field 129
    0,                        !- Field 130
    Until: 16:00,             !- Field 131
    0,                        !- Field 132
    Until: 17:00,             !- Field 133
    0,                        !- Field 134
    Until: 18:00,             !- Field 135
    0,                        !- Field 136
    Until: 19:00,             !- Field 137
    0,                        !- Field 138
    Until: 20:00,             !- Field 139
    0,                        !- Field 140
    Until: 21:00,             !- Field 141
    0,                        !- Field 142
    Until: 22:00,             !- Field 143
    0,                        !- Field 144
    Until: 23:00,             !- Field 145
    0,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    For: SummerDesignDay AllOtherDays,    !- Field 149
    Until: 01:00,             !- Field 150
    0,                        !- Field 151
    Until: 02:00,             !- Field 152
    0,                        !- Field 153
    Until: 03:00,             !- Field 154
    0,                        !- Field 155
    Until: 04:00,             !- Field 156
    0,                        !- Field 157
    Until: 05:00,             !- Field 158
    0,                        !- Field 159
    Until: 06:00,             !- Field 160
    0,                        !- Field 161
    Until: 07:00,             !- Field 162
    0,                        !- Field 163
    Until: 08:00,             !- Field 164
    1,                        !- Field 165
    Until: 09:00,             !- Field 166
    1,                        !- Field 167
    Until: 10:00,             !- Field 168
    1,                        !- Field 169
    Until: 11:00,             !- Field 170
    1,                        !- Field 171
    Until: 12:00,             !- Field 172
    1,                        !- Field 173
    Until: 13:00,             !- Field 174
    1,                        !- Field 175
    Until: 14:00,             !- Field 176
    1,                        !- Field 177
    Until: 15:00,             !- Field 178
    1,                        !- Field 179
    Until: 16:00,             !- Field 180
    1,                        !- Field 181
    Until: 17:00,             !- Field 182
    1,                        !- Field 183
    Until: 18:00,             !- Field 184
    0,                        !- Field 185
    Until: 19:00,             !- Field 186
    0,                        !- Field 187
    Until: 20:00,             !- Field 188
    0,                        !- Field 189
    Until: 21:00,             !- Field 190
    0,                        !- Field 191
    Until: 22:00,             !- Field 192
    0,                        !- Field 193
    Until: 23:00,             !- Field 194
    0,                        !- Field 195
    Until: 24:00,             !- Field 196
    0;                        !- Field 197

Schedule:Compact,         
    Sch_Lighting_Carpark,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 02:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 03:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 04:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 05:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 06:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 07:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 22:00,             !- Field 45
    1,                        !- Field 46
    Until: 23:00,             !- Field 47
    1,                        !- Field 48
    Until: 24:00,             !- Field 49
    1,                        !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0.5,                      !- Field 53
    Until: 02:00,             !- Field 54
    0.5,                      !- Field 55
    Until: 03:00,             !- Field 56
    0.5,                      !- Field 57
    Until: 04:00,             !- Field 58
    0.5,                      !- Field 59
    Until: 05:00,             !- Field 60
    0.5,                      !- Field 61
    Until: 06:00,             !- Field 62
    0.5,                      !- Field 63
    Until: 07:00,             !- Field 64
    0.5,                      !- Field 65
    Until: 08:00,             !- Field 66
    1,                        !- Field 67
    Until: 09:00,             !- Field 68
    1,                        !- Field 69
    Until: 10:00,             !- Field 70
    1,                        !- Field 71
    Until: 11:00,             !- Field 72
    1,                        !- Field 73
    Until: 12:00,             !- Field 74
    1,                        !- Field 75
    Until: 13:00,             !- Field 76
    1,                        !- Field 77
    Until: 14:00,             !- Field 78
    1,                        !- Field 79
    Until: 15:00,             !- Field 80
    1,                        !- Field 81
    Until: 16:00,             !- Field 82
    1,                        !- Field 83
    Until: 17:00,             !- Field 84
    1,                        !- Field 85
    Until: 18:00,             !- Field 86
    1,                        !- Field 87
    Until: 19:00,             !- Field 88
    1,                        !- Field 89
    Until: 20:00,             !- Field 90
    1,                        !- Field 91
    Until: 21:00,             !- Field 92
    1,                        !- Field 93
    Until: 22:00,             !- Field 94
    1,                        !- Field 95
    Until: 23:00,             !- Field 96
    1,                        !- Field 97
    Until: 24:00,             !- Field 98
    1,                        !- Field 99
    For: Sunday Holidays,     !- Field 100
    Until: 01:00,             !- Field 101
    0.5,                      !- Field 102
    Until: 02:00,             !- Field 103
    0.5,                      !- Field 104
    Until: 03:00,             !- Field 105
    0.5,                      !- Field 106
    Until: 04:00,             !- Field 107
    0.5,                      !- Field 108
    Until: 05:00,             !- Field 109
    0.5,                      !- Field 110
    Until: 06:00,             !- Field 111
    0.5,                      !- Field 112
    Until: 07:00,             !- Field 113
    0.5,                      !- Field 114
    Until: 08:00,             !- Field 115
    1,                        !- Field 116
    Until: 09:00,             !- Field 117
    1,                        !- Field 118
    Until: 10:00,             !- Field 119
    1,                        !- Field 120
    Until: 11:00,             !- Field 121
    1,                        !- Field 122
    Until: 12:00,             !- Field 123
    1,                        !- Field 124
    Until: 13:00,             !- Field 125
    1,                        !- Field 126
    Until: 14:00,             !- Field 127
    1,                        !- Field 128
    Until: 15:00,             !- Field 129
    1,                        !- Field 130
    Until: 16:00,             !- Field 131
    1,                        !- Field 132
    Until: 17:00,             !- Field 133
    1,                        !- Field 134
    Until: 18:00,             !- Field 135
    1,                        !- Field 136
    Until: 19:00,             !- Field 137
    1,                        !- Field 138
    Until: 20:00,             !- Field 139
    1,                        !- Field 140
    Until: 21:00,             !- Field 141
    1,                        !- Field 142
    Until: 22:00,             !- Field 143
    1,                        !- Field 144
    Until: 23:00,             !- Field 145
    1,                        !- Field 146
    Until: 24:00,             !- Field 147
    1,                        !- Field 148
    For: SummerDesignDay AllOtherDays,    !- Field 149
    Until: 01:00,             !- Field 150
    0.5,                      !- Field 151
    Until: 02:00,             !- Field 152
    0.5,                      !- Field 153
    Until: 03:00,             !- Field 154
    0.5,                      !- Field 155
    Until: 04:00,             !- Field 156
    0.5,                      !- Field 157
    Until: 05:00,             !- Field 158
    0.5,                      !- Field 159
    Until: 06:00,             !- Field 160
    0.5,                      !- Field 161
    Until: 07:00,             !- Field 162
    0.5,                      !- Field 163
    Until: 08:00,             !- Field 164
    1,                        !- Field 165
    Until: 09:00,             !- Field 166
    1,                        !- Field 167
    Until: 10:00,             !- Field 168
    1,                        !- Field 169
    Until: 11:00,             !- Field 170
    1,                        !- Field 171
    Until: 12:00,             !- Field 172
    1,                        !- Field 173
    Until: 13:00,             !- Field 174
    1,                        !- Field 175
    Until: 14:00,             !- Field 176
    1,                        !- Field 177
    Until: 15:00,             !- Field 178
    1,                        !- Field 179
    Until: 16:00,             !- Field 180
    1,                        !- Field 181
    Until: 17:00,             !- Field 182
    1,                        !- Field 183
    Until: 18:00,             !- Field 184
    1,                        !- Field 185
    Until: 19:00,             !- Field 186
    1,                        !- Field 187
    Until: 20:00,             !- Field 188
    1,                        !- Field 189
    Until: 21:00,             !- Field 190
    1,                        !- Field 191
    Until: 22:00,             !- Field 192
    1,                        !- Field 193
    Until: 23:00,             !- Field 194
    1,                        !- Field 195
    Until: 24:00,             !- Field 196
    1;                        !- Field 197

Schedule:Compact,         
    Sch_Lighting_Staircase,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 02:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 03:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 04:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 05:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 06:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 07:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    0.5,                      !- Field 42
    Until: 21:00,             !- Field 43
    0.5,                      !- Field 44
    Until: 22:00,             !- Field 45
    0.5,                      !- Field 46
    Until: 23:00,             !- Field 47
    0.5,                      !- Field 48
    Until: 24:00,             !- Field 49
    0.5,                      !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0.5,                      !- Field 53
    Until: 02:00,             !- Field 54
    0.5,                      !- Field 55
    Until: 03:00,             !- Field 56
    0.5,                      !- Field 57
    Until: 04:00,             !- Field 58
    0.5,                      !- Field 59
    Until: 05:00,             !- Field 60
    0.5,                      !- Field 61
    Until: 06:00,             !- Field 62
    0.5,                      !- Field 63
    Until: 07:00,             !- Field 64
    0.5,                      !- Field 65
    Until: 08:00,             !- Field 66
    1,                        !- Field 67
    Until: 09:00,             !- Field 68
    1,                        !- Field 69
    Until: 10:00,             !- Field 70
    1,                        !- Field 71
    Until: 11:00,             !- Field 72
    1,                        !- Field 73
    Until: 12:00,             !- Field 74
    1,                        !- Field 75
    Until: 13:00,             !- Field 76
    1,                        !- Field 77
    Until: 14:00,             !- Field 78
    1,                        !- Field 79
    Until: 15:00,             !- Field 80
    1,                        !- Field 81
    Until: 16:00,             !- Field 82
    1,                        !- Field 83
    Until: 17:00,             !- Field 84
    1,                        !- Field 85
    Until: 18:00,             !- Field 86
    1,                        !- Field 87
    Until: 19:00,             !- Field 88
    1,                        !- Field 89
    Until: 20:00,             !- Field 90
    0.5,                      !- Field 91
    Until: 21:00,             !- Field 92
    0.5,                      !- Field 93
    Until: 22:00,             !- Field 94
    0.5,                      !- Field 95
    Until: 23:00,             !- Field 96
    0.5,                      !- Field 97
    Until: 24:00,             !- Field 98
    0.5,                      !- Field 99
    For: Sunday Holidays,     !- Field 100
    Until: 01:00,             !- Field 101
    0.5,                      !- Field 102
    Until: 02:00,             !- Field 103
    0.5,                      !- Field 104
    Until: 03:00,             !- Field 105
    0.5,                      !- Field 106
    Until: 04:00,             !- Field 107
    0.5,                      !- Field 108
    Until: 05:00,             !- Field 109
    0.5,                      !- Field 110
    Until: 06:00,             !- Field 111
    0.5,                      !- Field 112
    Until: 07:00,             !- Field 113
    0.5,                      !- Field 114
    Until: 08:00,             !- Field 115
    1,                        !- Field 116
    Until: 09:00,             !- Field 117
    1,                        !- Field 118
    Until: 10:00,             !- Field 119
    1,                        !- Field 120
    Until: 11:00,             !- Field 121
    1,                        !- Field 122
    Until: 12:00,             !- Field 123
    1,                        !- Field 124
    Until: 13:00,             !- Field 125
    1,                        !- Field 126
    Until: 14:00,             !- Field 127
    1,                        !- Field 128
    Until: 15:00,             !- Field 129
    1,                        !- Field 130
    Until: 16:00,             !- Field 131
    1,                        !- Field 132
    Until: 17:00,             !- Field 133
    1,                        !- Field 134
    Until: 18:00,             !- Field 135
    1,                        !- Field 136
    Until: 19:00,             !- Field 137
    1,                        !- Field 138
    Until: 20:00,             !- Field 139
    0.5,                      !- Field 140
    Until: 21:00,             !- Field 141
    0.5,                      !- Field 142
    Until: 22:00,             !- Field 143
    0.5,                      !- Field 144
    Until: 23:00,             !- Field 145
    0.5,                      !- Field 146
    Until: 24:00,             !- Field 147
    0.5,                      !- Field 148
    For: SummerDesignDay AllOtherDays,    !- Field 149
    Until: 01:00,             !- Field 150
    0.5,                      !- Field 151
    Until: 02:00,             !- Field 152
    0.5,                      !- Field 153
    Until: 03:00,             !- Field 154
    0.5,                      !- Field 155
    Until: 04:00,             !- Field 156
    0.5,                      !- Field 157
    Until: 05:00,             !- Field 158
    0.5,                      !- Field 159
    Until: 06:00,             !- Field 160
    0.5,                      !- Field 161
    Until: 07:00,             !- Field 162
    0.5,                      !- Field 163
    Until: 08:00,             !- Field 164
    1,                        !- Field 165
    Until: 09:00,             !- Field 166
    1,                        !- Field 167
    Until: 10:00,             !- Field 168
    1,                        !- Field 169
    Until: 11:00,             !- Field 170
    1,                        !- Field 171
    Until: 12:00,             !- Field 172
    1,                        !- Field 173
    Until: 13:00,             !- Field 174
    1,                        !- Field 175
    Until: 14:00,             !- Field 176
    1,                        !- Field 177
    Until: 15:00,             !- Field 178
    1,                        !- Field 179
    Until: 16:00,             !- Field 180
    1,                        !- Field 181
    Until: 17:00,             !- Field 182
    1,                        !- Field 183
    Until: 18:00,             !- Field 184
    1,                        !- Field 185
    Until: 19:00,             !- Field 186
    1,                        !- Field 187
    Until: 20:00,             !- Field 188
    0.5,                      !- Field 189
    Until: 21:00,             !- Field 190
    0.5,                      !- Field 191
    Until: 22:00,             !- Field 192
    0.5,                      !- Field 193
    Until: 23:00,             !- Field 194
    0.5,                      !- Field 195
    Until: 24:00,             !- Field 196
    0.5;                      !- Field 197

Schedule:Compact,         
    Sch_Lighting_Offices&Toilets,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 02:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 03:00,             !- Field 7
    0.05,                     !- Field 8
    Until: 04:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 05:00,             !- Field 11
    0.05,                     !- Field 12
    Until: 06:00,             !- Field 13
    0.05,                     !- Field 14
    Until: 07:00,             !- Field 15
    0.1,                      !- Field 16
    Until: 08:00,             !- Field 17
    0.27714,                  !- Field 18
    Until: 09:00,             !- Field 19
    0.83142,                  !- Field 20
    Until: 10:00,             !- Field 21
    0.83142,                  !- Field 22
    Until: 11:00,             !- Field 23
    0.83142,                  !- Field 24
    Until: 12:00,             !- Field 25
    0.83142,                  !- Field 26
    Until: 13:00,             !- Field 27
    0.83142,                  !- Field 28
    Until: 14:00,             !- Field 29
    0.83142,                  !- Field 30
    Until: 15:00,             !- Field 31
    0.83142,                  !- Field 32
    Until: 16:00,             !- Field 33
    0.83142,                  !- Field 34
    Until: 17:00,             !- Field 35
    0.83142,                  !- Field 36
    Until: 18:00,             !- Field 37
    0.27714,                  !- Field 38
    Until: 19:00,             !- Field 39
    0.1,                      !- Field 40
    Until: 20:00,             !- Field 41
    0.05,                     !- Field 42
    Until: 21:00,             !- Field 43
    0.05,                     !- Field 44
    Until: 22:00,             !- Field 45
    0.05,                     !- Field 46
    Until: 23:00,             !- Field 47
    0.05,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.05,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0.05,                     !- Field 53
    Until: 02:00,             !- Field 54
    0.05,                     !- Field 55
    Until: 03:00,             !- Field 56
    0.05,                     !- Field 57
    Until: 04:00,             !- Field 58
    0.05,                     !- Field 59
    Until: 05:00,             !- Field 60
    0.05,                     !- Field 61
    Until: 06:00,             !- Field 62
    0.05,                     !- Field 63
    Until: 07:00,             !- Field 64
    0.1,                      !- Field 65
    Until: 08:00,             !- Field 66
    0.27714,                  !- Field 67
    Until: 09:00,             !- Field 68
    0.27714,                  !- Field 69
    Until: 10:00,             !- Field 70
    0.27714,                  !- Field 71
    Until: 11:00,             !- Field 72
    0.27714,                  !- Field 73
    Until: 12:00,             !- Field 74
    0.13857,                  !- Field 75
    Until: 13:00,             !- Field 76
    0.05,                     !- Field 77
    Until: 14:00,             !- Field 78
    0.05,                     !- Field 79
    Until: 15:00,             !- Field 80
    0.05,                     !- Field 81
    Until: 16:00,             !- Field 82
    0.05,                     !- Field 83
    Until: 17:00,             !- Field 84
    0.05,                     !- Field 85
    Until: 18:00,             !- Field 86
    0.05,                     !- Field 87
    Until: 19:00,             !- Field 88
    0.05,                     !- Field 89
    Until: 20:00,             !- Field 90
    0.05,                     !- Field 91
    Until: 21:00,             !- Field 92
    0.05,                     !- Field 93
    Until: 22:00,             !- Field 94
    0.05,                     !- Field 95
    Until: 23:00,             !- Field 96
    0.05,                     !- Field 97
    Until: 24:00,             !- Field 98
    0.05,                     !- Field 99
    For: Sunday Holidays,     !- Field 100
    Until: 01:00,             !- Field 101
    0.05,                     !- Field 102
    Until: 02:00,             !- Field 103
    0.05,                     !- Field 104
    Until: 03:00,             !- Field 105
    0.05,                     !- Field 106
    Until: 04:00,             !- Field 107
    0.05,                     !- Field 108
    Until: 05:00,             !- Field 109
    0.05,                     !- Field 110
    Until: 06:00,             !- Field 111
    0.05,                     !- Field 112
    Until: 07:00,             !- Field 113
    0.05,                     !- Field 114
    Until: 08:00,             !- Field 115
    0.05,                     !- Field 116
    Until: 09:00,             !- Field 117
    0.05,                     !- Field 118
    Until: 10:00,             !- Field 119
    0.05,                     !- Field 120
    Until: 11:00,             !- Field 121
    0.05,                     !- Field 122
    Until: 12:00,             !- Field 123
    0.05,                     !- Field 124
    Until: 13:00,             !- Field 125
    0.05,                     !- Field 126
    Until: 14:00,             !- Field 127
    0.05,                     !- Field 128
    Until: 15:00,             !- Field 129
    0.05,                     !- Field 130
    Until: 16:00,             !- Field 131
    0.05,                     !- Field 132
    Until: 17:00,             !- Field 133
    0.05,                     !- Field 134
    Until: 18:00,             !- Field 135
    0.05,                     !- Field 136
    Until: 19:00,             !- Field 137
    0.05,                     !- Field 138
    Until: 20:00,             !- Field 139
    0.05,                     !- Field 140
    Until: 21:00,             !- Field 141
    0.05,                     !- Field 142
    Until: 22:00,             !- Field 143
    0.05,                     !- Field 144
    Until: 23:00,             !- Field 145
    0.05,                     !- Field 146
    Until: 24:00,             !- Field 147
    0.05,                     !- Field 148
    For: SummerDesignDay AllOtherDays,    !- Field 149
    Until: 01:00,             !- Field 150
    0.1,                      !- Field 151
    Until: 02:00,             !- Field 152
    0.1,                      !- Field 153
    Until: 03:00,             !- Field 154
    0.1,                      !- Field 155
    Until: 04:00,             !- Field 156
    0.1,                      !- Field 157
    Until: 05:00,             !- Field 158
    0.1,                      !- Field 159
    Until: 06:00,             !- Field 160
    0.1,                      !- Field 161
    Until: 07:00,             !- Field 162
    0.1,                      !- Field 163
    Until: 08:00,             !- Field 164
    1,                        !- Field 165
    Until: 09:00,             !- Field 166
    1,                        !- Field 167
    Until: 10:00,             !- Field 168
    1,                        !- Field 169
    Until: 11:00,             !- Field 170
    1,                        !- Field 171
    Until: 12:00,             !- Field 172
    1,                        !- Field 173
    Until: 13:00,             !- Field 174
    1,                        !- Field 175
    Until: 14:00,             !- Field 176
    1,                        !- Field 177
    Until: 15:00,             !- Field 178
    1,                        !- Field 179
    Until: 16:00,             !- Field 180
    1,                        !- Field 181
    Until: 17:00,             !- Field 182
    1,                        !- Field 183
    Until: 18:00,             !- Field 184
    0.1,                      !- Field 185
    Until: 19:00,             !- Field 186
    0.1,                      !- Field 187
    Until: 20:00,             !- Field 188
    0.1,                      !- Field 189
    Until: 21:00,             !- Field 190
    0.1,                      !- Field 191
    Until: 22:00,             !- Field 192
    0.1,                      !- Field 193
    Until: 23:00,             !- Field 194
    0.1,                      !- Field 195
    Until: 24:00,             !- Field 196
    0.1;                      !- Field 197

Schedule:Compact,         
    Sch_Equipment,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 02:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 03:00,             !- Field 7
    0.05,                     !- Field 8
    Until: 04:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 05:00,             !- Field 11
    0.05,                     !- Field 12
    Until: 06:00,             !- Field 13
    0.05,                     !- Field 14
    Until: 07:00,             !- Field 15
    0.05,                     !- Field 16
    Until: 08:00,             !- Field 17
    0.38,                     !- Field 18
    Until: 09:00,             !- Field 19
    0.856,                    !- Field 20
    Until: 10:00,             !- Field 21
    0.856,                    !- Field 22
    Until: 11:00,             !- Field 23
    0.856,                    !- Field 24
    Until: 12:00,             !- Field 25
    0.856,                    !- Field 26
    Until: 13:00,             !- Field 27
    0.38,                     !- Field 28
    Until: 14:00,             !- Field 29
    0.856,                    !- Field 30
    Until: 15:00,             !- Field 31
    0.856,                    !- Field 32
    Until: 16:00,             !- Field 33
    0.856,                    !- Field 34
    Until: 17:00,             !- Field 35
    0.856,                    !- Field 36
    Until: 18:00,             !- Field 37
    0.38,                     !- Field 38
    Until: 19:00,             !- Field 39
    0.05,                     !- Field 40
    Until: 20:00,             !- Field 41
    0.05,                     !- Field 42
    Until: 21:00,             !- Field 43
    0.05,                     !- Field 44
    Until: 22:00,             !- Field 45
    0.05,                     !- Field 46
    Until: 23:00,             !- Field 47
    0.05,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.05,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0.05,                     !- Field 53
    Until: 02:00,             !- Field 54
    0.05,                     !- Field 55
    Until: 03:00,             !- Field 56
    0.05,                     !- Field 57
    Until: 04:00,             !- Field 58
    0.05,                     !- Field 59
    Until: 05:00,             !- Field 60
    0.05,                     !- Field 61
    Until: 06:00,             !- Field 62
    0.05,                     !- Field 63
    Until: 07:00,             !- Field 64
    0.38,                     !- Field 65
    Until: 08:00,             !- Field 66
    0.38,                     !- Field 67
    Until: 09:00,             !- Field 68
    0.476,                    !- Field 69
    Until: 10:00,             !- Field 70
    0.476,                    !- Field 71
    Until: 11:00,             !- Field 72
    0.476,                    !- Field 73
    Until: 12:00,             !- Field 74
    0.38,                     !- Field 75
    Until: 13:00,             !- Field 76
    0.05,                     !- Field 77
    Until: 14:00,             !- Field 78
    0.05,                     !- Field 79
    Until: 15:00,             !- Field 80
    0.05,                     !- Field 81
    Until: 16:00,             !- Field 82
    0.05,                     !- Field 83
    Until: 17:00,             !- Field 84
    0.05,                     !- Field 85
    Until: 18:00,             !- Field 86
    0.05,                     !- Field 87
    Until: 19:00,             !- Field 88
    0.05,                     !- Field 89
    Until: 20:00,             !- Field 90
    0.05,                     !- Field 91
    Until: 21:00,             !- Field 92
    0.05,                     !- Field 93
    Until: 22:00,             !- Field 94
    0.05,                     !- Field 95
    Until: 23:00,             !- Field 96
    0.05,                     !- Field 97
    Until: 24:00,             !- Field 98
    0.05,                     !- Field 99
    For: Sunday Holidays,     !- Field 100
    Until: 01:00,             !- Field 101
    0.05,                     !- Field 102
    Until: 02:00,             !- Field 103
    0.05,                     !- Field 104
    Until: 03:00,             !- Field 105
    0.05,                     !- Field 106
    Until: 04:00,             !- Field 107
    0.05,                     !- Field 108
    Until: 05:00,             !- Field 109
    0.05,                     !- Field 110
    Until: 06:00,             !- Field 111
    0.05,                     !- Field 112
    Until: 07:00,             !- Field 113
    0.05,                     !- Field 114
    Until: 08:00,             !- Field 115
    0.05,                     !- Field 116
    Until: 09:00,             !- Field 117
    0.05,                     !- Field 118
    Until: 10:00,             !- Field 119
    0.05,                     !- Field 120
    Until: 11:00,             !- Field 121
    0.05,                     !- Field 122
    Until: 12:00,             !- Field 123
    0.05,                     !- Field 124
    Until: 13:00,             !- Field 125
    0.05,                     !- Field 126
    Until: 14:00,             !- Field 127
    0.05,                     !- Field 128
    Until: 15:00,             !- Field 129
    0.05,                     !- Field 130
    Until: 16:00,             !- Field 131
    0.05,                     !- Field 132
    Until: 17:00,             !- Field 133
    0.05,                     !- Field 134
    Until: 18:00,             !- Field 135
    0.05,                     !- Field 136
    Until: 19:00,             !- Field 137
    0.05,                     !- Field 138
    Until: 20:00,             !- Field 139
    0.05,                     !- Field 140
    Until: 21:00,             !- Field 141
    0.05,                     !- Field 142
    Until: 22:00,             !- Field 143
    0.05,                     !- Field 144
    Until: 23:00,             !- Field 145
    0.05,                     !- Field 146
    Until: 24:00,             !- Field 147
    0.05,                     !- Field 148
    For: SummerDesignDay AllOtherDays,    !- Field 149
    Until: 01:00,             !- Field 150
    0.05,                     !- Field 151
    Until: 02:00,             !- Field 152
    0.05,                     !- Field 153
    Until: 03:00,             !- Field 154
    0.05,                     !- Field 155
    Until: 04:00,             !- Field 156
    0.05,                     !- Field 157
    Until: 05:00,             !- Field 158
    0.05,                     !- Field 159
    Until: 06:00,             !- Field 160
    0.05,                     !- Field 161
    Until: 07:00,             !- Field 162
    0.05,                     !- Field 163
    Until: 08:00,             !- Field 164
    1,                        !- Field 165
    Until: 09:00,             !- Field 166
    1,                        !- Field 167
    Until: 10:00,             !- Field 168
    1,                        !- Field 169
    Until: 11:00,             !- Field 170
    1,                        !- Field 171
    Until: 12:00,             !- Field 172
    1,                        !- Field 173
    Until: 13:00,             !- Field 174
    1,                        !- Field 175
    Until: 14:00,             !- Field 176
    1,                        !- Field 177
    Until: 15:00,             !- Field 178
    1,                        !- Field 179
    Until: 16:00,             !- Field 180
    1,                        !- Field 181
    Until: 17:00,             !- Field 182
    1,                        !- Field 183
    Until: 18:00,             !- Field 184
    0.05,                     !- Field 185
    Until: 19:00,             !- Field 186
    0.05,                     !- Field 187
    Until: 20:00,             !- Field 188
    0.05,                     !- Field 189
    Until: 21:00,             !- Field 190
    0.05,                     !- Field 191
    Until: 22:00,             !- Field 192
    0.05,                     !- Field 193
    Until: 23:00,             !- Field 194
    0.05,                     !- Field 195
    Until: 24:00,             !- Field 196
    0.05;                     !- Field 197

Schedule:Compact,         
    Sch_Infiltration,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    1,                        !- Field 4
    Until: 02:00,             !- Field 5
    1,                        !- Field 6
    Until: 03:00,             !- Field 7
    1,                        !- Field 8
    Until: 04:00,             !- Field 9
    1,                        !- Field 10
    Until: 05:00,             !- Field 11
    1,                        !- Field 12
    Until: 06:00,             !- Field 13
    1,                        !- Field 14
    Until: 07:00,             !- Field 15
    1,                        !- Field 16
    Until: 08:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 09:00,             !- Field 19
    0.25,                     !- Field 20
    Until: 10:00,             !- Field 21
    0.25,                     !- Field 22
    Until: 11:00,             !- Field 23
    0.25,                     !- Field 24
    Until: 12:00,             !- Field 25
    0.25,                     !- Field 26
    Until: 13:00,             !- Field 27
    0.25,                     !- Field 28
    Until: 14:00,             !- Field 29
    0.25,                     !- Field 30
    Until: 15:00,             !- Field 31
    0.25,                     !- Field 32
    Until: 16:00,             !- Field 33
    0.25,                     !- Field 34
    Until: 17:00,             !- Field 35
    0.25,                     !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 22:00,             !- Field 45
    1,                        !- Field 46
    Until: 23:00,             !- Field 47
    1,                        !- Field 48
    Until: 24:00,             !- Field 49
    1,                        !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    1,                        !- Field 53
    Until: 02:00,             !- Field 54
    1,                        !- Field 55
    Until: 03:00,             !- Field 56
    1,                        !- Field 57
    Until: 04:00,             !- Field 58
    1,                        !- Field 59
    Until: 05:00,             !- Field 60
    1,                        !- Field 61
    Until: 06:00,             !- Field 62
    1,                        !- Field 63
    Until: 07:00,             !- Field 64
    1,                        !- Field 65
    Until: 08:00,             !- Field 66
    0.25,                     !- Field 67
    Until: 09:00,             !- Field 68
    0.25,                     !- Field 69
    Until: 10:00,             !- Field 70
    0.25,                     !- Field 71
    Until: 11:00,             !- Field 72
    0.25,                     !- Field 73
    Until: 12:00,             !- Field 74
    0.25,                     !- Field 75
    Until: 13:00,             !- Field 76
    1,                        !- Field 77
    Until: 14:00,             !- Field 78
    1,                        !- Field 79
    Until: 15:00,             !- Field 80
    1,                        !- Field 81
    Until: 16:00,             !- Field 82
    1,                        !- Field 83
    Until: 17:00,             !- Field 84
    1,                        !- Field 85
    Until: 18:00,             !- Field 86
    1,                        !- Field 87
    Until: 19:00,             !- Field 88
    1,                        !- Field 89
    Until: 20:00,             !- Field 90
    1,                        !- Field 91
    Until: 21:00,             !- Field 92
    1,                        !- Field 93
    Until: 22:00,             !- Field 94
    1,                        !- Field 95
    Until: 23:00,             !- Field 96
    1,                        !- Field 97
    Until: 24:00,             !- Field 98
    1,                        !- Field 99
    For: Sunday Holidays,     !- Field 100
    Until: 01:00,             !- Field 101
    1,                        !- Field 102
    Until: 02:00,             !- Field 103
    1,                        !- Field 104
    Until: 03:00,             !- Field 105
    1,                        !- Field 106
    Until: 04:00,             !- Field 107
    1,                        !- Field 108
    Until: 05:00,             !- Field 109
    1,                        !- Field 110
    Until: 06:00,             !- Field 111
    1,                        !- Field 112
    Until: 07:00,             !- Field 113
    1,                        !- Field 114
    Until: 08:00,             !- Field 115
    1,                        !- Field 116
    Until: 09:00,             !- Field 117
    1,                        !- Field 118
    Until: 10:00,             !- Field 119
    1,                        !- Field 120
    Until: 11:00,             !- Field 121
    1,                        !- Field 122
    Until: 12:00,             !- Field 123
    1,                        !- Field 124
    Until: 13:00,             !- Field 125
    1,                        !- Field 126
    Until: 14:00,             !- Field 127
    1,                        !- Field 128
    Until: 15:00,             !- Field 129
    1,                        !- Field 130
    Until: 16:00,             !- Field 131
    1,                        !- Field 132
    Until: 17:00,             !- Field 133
    1,                        !- Field 134
    Until: 18:00,             !- Field 135
    1,                        !- Field 136
    Until: 19:00,             !- Field 137
    1,                        !- Field 138
    Until: 20:00,             !- Field 139
    1,                        !- Field 140
    Until: 21:00,             !- Field 141
    1,                        !- Field 142
    Until: 22:00,             !- Field 143
    1,                        !- Field 144
    Until: 23:00,             !- Field 145
    1,                        !- Field 146
    Until: 24:00,             !- Field 147
    1,                        !- Field 148
    For: SummerDesignDay AllOtherDays,    !- Field 149
    Until: 01:00,             !- Field 150
    1,                        !- Field 151
    Until: 02:00,             !- Field 152
    1,                        !- Field 153
    Until: 03:00,             !- Field 154
    1,                        !- Field 155
    Until: 04:00,             !- Field 156
    1,                        !- Field 157
    Until: 05:00,             !- Field 158
    1,                        !- Field 159
    Until: 06:00,             !- Field 160
    1,                        !- Field 161
    Until: 07:00,             !- Field 162
    1,                        !- Field 163
    Until: 08:00,             !- Field 164
    0.25,                     !- Field 165
    Until: 09:00,             !- Field 166
    0.25,                     !- Field 167
    Until: 10:00,             !- Field 168
    0.25,                     !- Field 169
    Until: 11:00,             !- Field 170
    0.25,                     !- Field 171
    Until: 12:00,             !- Field 172
    0.25,                     !- Field 173
    Until: 13:00,             !- Field 174
    0.25,                     !- Field 175
    Until: 14:00,             !- Field 176
    0.25,                     !- Field 177
    Until: 15:00,             !- Field 178
    0.25,                     !- Field 179
    Until: 16:00,             !- Field 180
    0.25,                     !- Field 181
    Until: 17:00,             !- Field 182
    0.25,                     !- Field 183
    Until: 18:00,             !- Field 184
    1,                        !- Field 185
    Until: 19:00,             !- Field 186
    1,                        !- Field 187
    Until: 20:00,             !- Field 188
    1,                        !- Field 189
    Until: 21:00,             !- Field 190
    1,                        !- Field 191
    Until: 22:00,             !- Field 192
    1,                        !- Field 193
    Until: 23:00,             !- Field 194
    1,                        !- Field 195
    Until: 24:00,             !- Field 196
    1;                        !- Field 197

Schedule:Compact,         
    Sch_LiFTs,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.01,                     !- Field 4
    Until: 02:00,             !- Field 5
    0.01,                     !- Field 6
    Until: 03:00,             !- Field 7
    0.01,                     !- Field 8
    Until: 04:00,             !- Field 9
    0.01,                     !- Field 10
    Until: 05:00,             !- Field 11
    0.01,                     !- Field 12
    Until: 06:00,             !- Field 13
    0.01,                     !- Field 14
    Until: 07:00,             !- Field 15
    0.1,                      !- Field 16
    Until: 08:00,             !- Field 17
    0.2,                      !- Field 18
    Until: 09:00,             !- Field 19
    0.25,                     !- Field 20
    Until: 10:00,             !- Field 21
    0.25,                     !- Field 22
    Until: 11:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 12:00,             !- Field 25
    0.1,                      !- Field 26
    Until: 13:00,             !- Field 27
    0.1,                      !- Field 28
    Until: 14:00,             !- Field 29
    0.1,                      !- Field 30
    Until: 15:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 16:00,             !- Field 33
    0.25,                     !- Field 34
    Until: 17:00,             !- Field 35
    0.25,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.2,                      !- Field 38
    Until: 19:00,             !- Field 39
    0.1,                      !- Field 40
    Until: 20:00,             !- Field 41
    0.01,                     !- Field 42
    Until: 21:00,             !- Field 43
    0.01,                     !- Field 44
    Until: 22:00,             !- Field 45
    0.01,                     !- Field 46
    Until: 23:00,             !- Field 47
    0.01,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.01,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0.01,                     !- Field 53
    Until: 02:00,             !- Field 54
    0.01,                     !- Field 55
    Until: 03:00,             !- Field 56
    0.01,                     !- Field 57
    Until: 04:00,             !- Field 58
    0.01,                     !- Field 59
    Until: 05:00,             !- Field 60
    0.01,                     !- Field 61
    Until: 06:00,             !- Field 62
    0.01,                     !- Field 63
    Until: 07:00,             !- Field 64
    0.1,                      !- Field 65
    Until: 08:00,             !- Field 66
    0.01,                     !- Field 67
    Until: 09:00,             !- Field 68
    0.01,                     !- Field 69
    Until: 10:00,             !- Field 70
    0.01,                     !- Field 71
    Until: 11:00,             !- Field 72
    0.01,                     !- Field 73
    Until: 12:00,             !- Field 74
    0.1,                      !- Field 75
    Until: 13:00,             !- Field 76
    0.01,                     !- Field 77
    Until: 14:00,             !- Field 78
    0.01,                     !- Field 79
    Until: 15:00,             !- Field 80
    0.01,                     !- Field 81
    Until: 16:00,             !- Field 82
    0.01,                     !- Field 83
    Until: 17:00,             !- Field 84
    0.01,                     !- Field 85
    Until: 18:00,             !- Field 86
    0.01,                     !- Field 87
    Until: 19:00,             !- Field 88
    0.01,                     !- Field 89
    Until: 20:00,             !- Field 90
    0.01,                     !- Field 91
    Until: 21:00,             !- Field 92
    0.01,                     !- Field 93
    Until: 22:00,             !- Field 94
    0.01,                     !- Field 95
    Until: 23:00,             !- Field 96
    0.01,                     !- Field 97
    Until: 24:00,             !- Field 98
    0.01,                     !- Field 99
    For: Sunday Holidays,     !- Field 100
    Until: 01:00,             !- Field 101
    0.01,                     !- Field 102
    Until: 02:00,             !- Field 103
    0.01,                     !- Field 104
    Until: 03:00,             !- Field 105
    0.01,                     !- Field 106
    Until: 04:00,             !- Field 107
    0.01,                     !- Field 108
    Until: 05:00,             !- Field 109
    0.01,                     !- Field 110
    Until: 06:00,             !- Field 111
    0.01,                     !- Field 112
    Until: 07:00,             !- Field 113
    0.01,                     !- Field 114
    Until: 08:00,             !- Field 115
    0.01,                     !- Field 116
    Until: 09:00,             !- Field 117
    0.01,                     !- Field 118
    Until: 10:00,             !- Field 119
    0.01,                     !- Field 120
    Until: 11:00,             !- Field 121
    0.01,                     !- Field 122
    Until: 12:00,             !- Field 123
    0.01,                     !- Field 124
    Until: 13:00,             !- Field 125
    0.01,                     !- Field 126
    Until: 14:00,             !- Field 127
    0.01,                     !- Field 128
    Until: 15:00,             !- Field 129
    0.01,                     !- Field 130
    Until: 16:00,             !- Field 131
    0.01,                     !- Field 132
    Until: 17:00,             !- Field 133
    0.01,                     !- Field 134
    Until: 18:00,             !- Field 135
    0.01,                     !- Field 136
    Until: 19:00,             !- Field 137
    0.01,                     !- Field 138
    Until: 20:00,             !- Field 139
    0.01,                     !- Field 140
    Until: 21:00,             !- Field 141
    0.01,                     !- Field 142
    Until: 22:00,             !- Field 143
    0.01,                     !- Field 144
    Until: 23:00,             !- Field 145
    0.01,                     !- Field 146
    Until: 24:00,             !- Field 147
    0.01,                     !- Field 148
    For: SummerDesignDay AllOtherDays,    !- Field 149
    Until: 01:00,             !- Field 150
    0.01,                     !- Field 151
    Until: 02:00,             !- Field 152
    0.01,                     !- Field 153
    Until: 03:00,             !- Field 154
    0.01,                     !- Field 155
    Until: 04:00,             !- Field 156
    0.01,                     !- Field 157
    Until: 05:00,             !- Field 158
    0.01,                     !- Field 159
    Until: 06:00,             !- Field 160
    0.01,                     !- Field 161
    Until: 07:00,             !- Field 162
    0.01,                     !- Field 163
    Until: 08:00,             !- Field 164
    0.01,                     !- Field 165
    Until: 09:00,             !- Field 166
    0.01,                     !- Field 167
    Until: 10:00,             !- Field 168
    0.01,                     !- Field 169
    Until: 11:00,             !- Field 170
    0.01,                     !- Field 171
    Until: 12:00,             !- Field 172
    0.01,                     !- Field 173
    Until: 13:00,             !- Field 174
    0.01,                     !- Field 175
    Until: 14:00,             !- Field 176
    0.01,                     !- Field 177
    Until: 15:00,             !- Field 178
    0.01,                     !- Field 179
    Until: 16:00,             !- Field 180
    0.01,                     !- Field 181
    Until: 17:00,             !- Field 182
    0.01,                     !- Field 183
    Until: 18:00,             !- Field 184
    0.01,                     !- Field 185
    Until: 19:00,             !- Field 186
    0.01,                     !- Field 187
    Until: 20:00,             !- Field 188
    0.01,                     !- Field 189
    Until: 21:00,             !- Field 190
    0.01,                     !- Field 191
    Until: 22:00,             !- Field 192
    0.01,                     !- Field 193
    Until: 23:00,             !- Field 194
    0.01,                     !- Field 195
    Until: 24:00,             !- Field 196
    0.01;                     !- Field 197

Schedule:Compact,         
    Sch_ExteriorFacadeLights,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 19:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 24:00,             !- Field 5
    1.0;                      !- Field 6

Schedule:Compact,         
    Sch_ExteriorWalkwayLights,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 19:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0;                      !- Field 8

Schedule:Compact,         
    Sch_MiscPumps,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,         
    Sch_Zone_Cooling_Setpoint_Wo_Solar,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Material,                 
    SGP_Aluminum_Shadow_Box_3mm,    !- Name
    Smooth,                   !- Roughness
    0.003,                    !- Thickness
    211.0,                    !- Conductivity
    2672.0,                   !- Density
    900.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    SGP_Concrete_200mm,       !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.442,                    !- Conductivity
    2400.0,                   !- Density
    832.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    SGP_Concrete_150mm,       !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    1.442,                    !- Conductivity
    2400.0,                   !- Density
    832.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.55,                     !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    SGP_Concrete_100mm,       !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1.442,                    !- Conductivity
    2400.0,                   !- Density
    832.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    SGP_Exp_Polystyrene_50mm,    !- Name
    MediumSmooth,             !- Roughness
    0.05,                     !- Thickness
    0.035,                    !- Conductivity
    16.0,                     !- Density
    1210.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    SGP_Semi_Rigid_Insulation_75mm,    !- Name
    MediumSmooth,             !- Roughness
    0.075,                    !- Thickness
    0.0335,                   !- Conductivity
    180.0,                    !- Density
    840.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    SGP_Wood_150mm,           !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    0.125,                    !- Conductivity
    608.0,                    !- Density
    1210.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    SGP_Gypsum_Board_15mm,    !- Name
    MediumRough,              !- Roughness
    0.015,                    !- Thickness
    0.17,                     !- Conductivity
    880.0,                    !- Density
    1090.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    SGP_Cement_Sand_Screed_50mm,    !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.533,                    !- Conductivity
    1568.0,                   !- Density
    991.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    SGP_Plaster_25mm,         !- Name
    MediumRough,              !- Roughness
    0.025,                    !- Thickness
    0.37,                     !- Conductivity
    1216.0,                   !- Density
    1090.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    SGP_Covered_Brick_100mm,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.807,                    !- Conductivity
    1760.0,                   !- Density
    843.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    SGP_Ceiling_Tile_15mm,    !- Name
    MediumSmooth,             !- Roughness
    0.015,                    !- Thickness
    0.057,                    !- Conductivity
    288.0,                    !- Density
    1339.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,                 
    SGP_Glass_6mm,            !- Name
    Smooth,                   !- Roughness
    0.006,                    !- Thickness
    1.053,                    !- Conductivity
    2500.0,                   !- Density
    840.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    SGP_Cement_Sand_Plaster_20mm,    !- Name
    MediumRough,              !- Roughness
    0.02,                     !- Thickness
    0.533,                    !- Conductivity
    1568.0,                   !- Density
    991.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.55,                     !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,          
    SGP_Carpet,               !- Name
    VeryRough,                !- Roughness
    0.217,                    !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    SGP_IRTMaterial;          !- Name

Material:AirGap,          
    SGP_Air_Gap_100mm,        !- Name
    0.16;                     !- Thermal Resistance

Material:AirGap,          
    SGP_Air_Gap_150mm,        !- Name
    0.16;                     !- Thermal Resistance

WindowMaterial:Glazing,   
    SGP_Ref_D_Tint_6mm,       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.3,                      !- Solar Transmittance at Normal Incidence
    0.14,                     !- Front Side Solar Reflectance at Normal Incidence
    0.36,                     !- Back Side Solar Reflectance at Normal Incidence
    0.25,                     !- Visible Transmittance at Normal Incidence
    0.18,                     !- Front Side Visible Reflectance at Normal Incidence
    0.45,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.82,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000.0,            !- Youngs modulus
    0.22;                     !- Poissons ratio

WindowMaterial:Glazing,   
    SGP_Ref_B_Clear_Lo_6mm,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.15,                     !- Solar Transmittance at Normal Incidence
    0.22,                     !- Front Side Solar Reflectance at Normal Incidence
    0.38,                     !- Back Side Solar Reflectance at Normal Incidence
    0.2,                      !- Visible Transmittance at Normal Incidence
    0.23,                     !- Front Side Visible Reflectance at Normal Incidence
    0.33,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.58,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000.0,            !- Youngs modulus
    0.22;                     !- Poissons ratio

WindowMaterial:Glazing,   
    SGP_Clear_6mm,            !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000.0,            !- Youngs modulus
    0.22;                     !- Poissons ratio

WindowMaterial:Gas,       
    SGP_Argon_13mm,           !- Name
    Argon,                    !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,       
    SGP_Air_13mm,             !- Name
    Air,                      !- Gas Type
    0.013;                    !- Thickness

Construction,             
    SGP_Exterior_Wall,        !- Name
    SGP_Glass_6mm,            !- Outside Layer
    SGP_Air_Gap_150mm,        !- Layer 2
    SGP_Aluminum_Shadow_Box_3mm,    !- Layer 3
    SGP_Semi_Rigid_Insulation_75mm;    !- Layer 4

Construction,             
    SGP_Car_Park_Wall,        !- Name
    SGP_Concrete_150mm;       !- Outside Layer

Construction,             
    SGP_Car_Park_Floor,       !- Name
    SGP_Concrete_200mm;       !- Outside Layer

Construction,             
    SGP_Infrared_Wall,        !- Name
    SGP_IRTMaterial;          !- Outside Layer

Construction,             
    SGP_SinglepaneWindow,     !- Name
    SGP_Ref_D_Tint_6mm;       !- Outside Layer

Construction,             
    SGP_DoublepaneWindow,     !- Name
    SGP_Ref_B_Clear_Lo_6mm,    !- Outside Layer
    SGP_Argon_13mm,           !- Layer 2
    SGP_Clear_6mm;            !- Layer 3

Construction,             
    SGP_Floor,                !- Name
    SGP_Concrete_100mm,       !- Outside Layer
    SGP_Carpet;               !- Layer 2

Construction,             
    SGP_Ceiling,              !- Name
    SGP_Carpet,               !- Outside Layer
    SGP_Concrete_100mm;       !- Layer 2

Construction,             
    SGP_Drop_Ceiling,         !- Name
    SGP_Ceiling_Tile_15mm;    !- Outside Layer

Construction,             
    SGP_Interior_Wall,        !- Name
    SGP_Gypsum_Board_15mm,    !- Outside Layer
    SGP_Air_Gap_100mm,        !- Layer 2
    SGP_Gypsum_Board_15mm;    !- Layer 3

Construction,             
    SGP_Brick_Wall,           !- Name
    SGP_Covered_Brick_100mm;    !- Outside Layer

Construction,             
    SGP_InteriorFurnishings,    !- Name
    SGP_Wood_150mm;           !- Outside Layer

Construction,             
    SGP_Roof,                 !- Name
    SGP_Cement_Sand_Screed_50mm,    !- Outside Layer
    SGP_Exp_Polystyrene_50mm,    !- Layer 2
    SGP_Concrete_200mm;       !- Layer 3

Construction,             
    SGP_Exterior_Wall_Concrete,    !- Name
    SGP_Cement_Sand_Plaster_20mm,    !- Outside Layer
    SGP_Concrete_150mm,       !- Layer 2
    SGP_Cement_Sand_Plaster_20mm;    !- Layer 3

GlobalGeometryRules,      
    ULC,                      !- Starting Vertex Position
    CCW,                      !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,                     
    Core_Bot,                 !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Core_Mid,                 !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    15,                       !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Core_Top,                 !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Zone_Bot_N,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Zone_Bot_E,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Zone_Bot_S,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Zone_Bot_W,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Zone_Mid_N,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    15,                       !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Zone_Mid_E,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    15,                       !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Zone_Mid_S,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    15,                       !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Zone_Mid_W,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    15,                       !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Zone_Top_N,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Zone_Top_E,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Zone_Top_S,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Zone_Top_W,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Bot_Plenum,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    AutoCalculate,            !- Ceiling Height
    1474.00215112,            !- Volume
    1340.00195556,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,                     
    Mid_Plenum,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    15,                       !- Multiplier
    AutoCalculate,            !- Ceiling Height
    1474.00215112,            !- Volume
    1340.00195556,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,                     
    Top_Plenum,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    AutoCalculate,            !- Ceiling Height
    1474.00215112,            !- Volume
    1340.00195556,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,                     
    Bot_Toilet,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Bot_Stairs,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Mid_Toilet,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    15,                       !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Mid_Stairs,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    15,                       !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Top_Toilet,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Top_Stairs,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    AutoCalculate,            !- Ceiling Height
    AutoCalculate,            !- Volume
    AutoCalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Bot_Parking,              !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3.8,                      !- Ceiling Height
    4758.0,                   !- Volume
    1220.0,                   !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,                     
    Bot_Parking_Core,         !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3.8,                      !- Ceiling Height
    702.0,                    !- Volume
    180.0,                    !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,                     
    Mid_Parking,              !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3.8,                      !- Ceiling Height
    4758.0,                   !- Volume
    1220.0,                   !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,                     
    Mid_Parking_Core,         !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3.8,                      !- Ceiling Height
    702.0,                    !- Volume
    180.0,                    !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,                     
    Top_Parking,              !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3.8,                      !- Ceiling Height
    4758.0,                   !- Volume
    1220.0,                   !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,                     
    Top_Parking_Core,         !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3.8,                      !- Ceiling Height
    702.0,                    !- Volume
    180.0,                    !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

BuildingSurface:Detailed, 
    Core_Bot_Ceiling,         !- Name
    Ceiling,                  !- Surface Type
    SGP_Drop_Ceiling,         !- Construction Name
    Core_Bot,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    14.8,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    14.8,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Ceiling-Core_Bot-AutoCreated,    !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Core_Bot,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Bot_Wall_S,          !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Core_Bot,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Bot_Wall_S-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Bot_Wall_N,          !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Core_Bot,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Bot_Wall_N-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Bot_Wall_E,          !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Core_Bot,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Bot_Wall_E-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Mid_Ceiling,         !- Name
    Ceiling,                  !- Surface Type
    SGP_Drop_Ceiling,         !- Construction Name
    Core_Mid,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    43.256,                   !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    43.256,                   !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Mid_Floor,           !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Core_Mid,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Mid_Floor,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    40.456,                   !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    40.456;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Mid_Wall_S,          !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Core_Mid,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Mid_Wall_S-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Mid_Wall_N,          !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Core_Mid,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Mid_Wall_N-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Mid_Wall_E,          !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Core_Mid,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Mid_Wall_E-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Top_Ceiling,         !- Name
    Ceiling,                  !- Surface Type
    SGP_Drop_Ceiling,         !- Construction Name
    Core_Top,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    77.2,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    77.2,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Top_Floor,           !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Core_Top,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Top_Floor,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    74.4,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    74.4;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Top_Wall_S,          !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Core_Top,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Top_Wall_S-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Top_Wall_N,          !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Core_Top,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Top_Wall_N-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Top_Wall_E,          !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Core_Top,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Top_Wall_E-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_N_Wall_N,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Zone_Bot_N,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_N_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Drop_Ceiling,         !- Construction Name
    Zone_Bot_N,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    14.8,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    14.8,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_N_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Zone_Bot_N,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    16.0782,                  !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    16.0782,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_N_Wall_W,        !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Bot_N,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Bot_N_Wall_W-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Bot_Wall_N-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Bot_N,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Bot_Wall_N,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_E_Wall_N-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Bot_N,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Bot_E_Wall_N,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_E_Wall_E,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Zone_Bot_E,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_E_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Drop_Ceiling,         !- Construction Name
    Zone_Bot_E,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    14.8,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    14.8,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_E_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Zone_Bot_E,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_E_Wall_N,        !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Bot_E,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Bot_E_Wall_N-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Bot_Wall_E-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Bot_E,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Bot_Wall_E,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_S_Wall_E-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Bot_E,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Bot_S_Wall_E,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_S_Wall_S,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Zone_Bot_S,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_S_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Drop_Ceiling,         !- Construction Name
    Zone_Bot_S,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    14.8,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    14.8,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_S-AutoCreated,    !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Zone_Bot_S,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    16.0782,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    16.0782,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_S_Wall_E,        !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Bot_S,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Bot_S_Wall_E-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_W_Wall_S-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Bot_S,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Bot_W_Wall_S,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_W_Wall_W,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Zone_Bot_W,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_W_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Drop_Ceiling,         !- Construction Name
    Zone_Bot_W,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    14.8,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    14.8,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_W_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Zone_Bot_W,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_W_Wall_S,        !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Bot_W,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Bot_W_Wall_S-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_N_Wall_W-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Bot_W,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Bot_N_Wall_W,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_N_Wall_N,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Zone_Mid_N,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_N_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Drop_Ceiling,         !- Construction Name
    Zone_Mid_N,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    43.256,                   !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    43.256,                   !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_N_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Zone_Mid_N,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Mid_N_Floor,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    40.456,                   !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    40.456;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_N_Wall_W,        !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Mid_N,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Mid_N_Wall_W-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Mid_Wall_N-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Mid_N,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Mid_Wall_N,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_E_Wall_N-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Mid_N,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Mid_E_Wall_N,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_E_Wall_E,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Zone_Mid_E,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_E_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Drop_Ceiling,         !- Construction Name
    Zone_Mid_E,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    43.256,                   !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    43.256,                   !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_E_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Zone_Mid_E,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Mid_E_Floor,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    40.456,                   !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    40.456;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_E_Wall_N,        !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Mid_E,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Mid_E_Wall_N-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Mid_Wall_E-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Mid_E,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Mid_Wall_E,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_S_Wall_E-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Mid_E,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Mid_S_Wall_E,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_S_Wall_E,        !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Mid_S,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Mid_S_Wall_E-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_S_Wall_S,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Zone_Mid_S,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_S_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Drop_Ceiling,         !- Construction Name
    Zone_Mid_S,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    43.256,                   !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    43.256,                   !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_S_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Zone_Mid_S,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Mid_S_Floor,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    40.456,                   !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    40.456;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_W_Wall_S-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Mid_S,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Mid_W_Wall_S,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_W_Wall_W,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Zone_Mid_W,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_W_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Drop_Ceiling,         !- Construction Name
    Zone_Mid_W,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    43.256,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    43.256,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_W_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Zone_Mid_W,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Mid_W_Floor,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    40.456,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    40.456;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_W_Wall_S,        !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Mid_W,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Mid_W_Wall_S-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Mid_N_Wall_W-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Mid_W,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Mid_N_Wall_W,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_N_Wall_N,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Zone_Top_N,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_N_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Drop_Ceiling,         !- Construction Name
    Zone_Top_N,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    77.2,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    77.2,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_N_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Zone_Top_N,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Top_N_Floor,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    74.4,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    74.4;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_N_Wall_W,        !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Top_N,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Top_N_Wall_W-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Top_Wall_N-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Top_N,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Top_Wall_N,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_E_Wall_N-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Top_N,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Top_E_Wall_N,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_E_Wall_E,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Zone_Top_E,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_E_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Drop_Ceiling,         !- Construction Name
    Zone_Top_E,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    77.2,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    77.2,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_E_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Zone_Top_E,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Top_E_Floor,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    74.4,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    74.4;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_E_Wall_N,        !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Top_E,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Top_E_Wall_N-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Top_Wall_E-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Top_E,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Top_Wall_E,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_S_Wall_E-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Top_E,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Top_S_Wall_E,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_S_Wall_S,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Zone_Top_S,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_S_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Drop_Ceiling,         !- Construction Name
    Zone_Top_S,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    77.2,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    77.2,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_S_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Zone_Top_S,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Top_S_Floor,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    74.4,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    74.4;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_S_Wall_E,        !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Top_S,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Top_S_Wall_E-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    32.8434,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    32.8434,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_W_Wall_S-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Top_S,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Top_W_Wall_S,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_W_Wall_W,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Zone_Top_W,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_W_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Drop_Ceiling,         !- Construction Name
    Zone_Top_W,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    77.2,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    77.2,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_W_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Zone_Top_W,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Top_W_Floor,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    74.4,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    74.4;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_W_Wall_S,        !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Top_W,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Top_W_Wall_S-AutoCreated,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Top_N_Wall_W-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Top_W,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone_Top_N_Wall_W,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Plenum_Wall_N,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Bot_Plenum,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    15.9,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    14.8,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    14.8,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    15.9;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Plenum_W,             !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Bot_Plenum,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    15.9,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    14.8,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    14.8,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    15.9;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Plenum_Wall_S,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Bot_Plenum,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    15.9,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    14.8,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    14.8,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    15.9;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Plenum_Wall_E,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Bot_Plenum,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    15.9,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    14.8,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    14.8,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    15.9;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Plenum_Wall_N,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Mid_Plenum,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    44.356,                   !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    43.256,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    43.256,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    44.356;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Plenum_Wall_W,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Mid_Plenum,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    44.356,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    43.256,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    43.256,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    44.356;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Plenum_Wall_S,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Mid_Plenum,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    44.356,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    43.256,                   !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    43.256,                   !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    44.356;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Plenum_Wall_E,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Mid_Plenum,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    44.356,                   !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    43.256,                   !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    43.256,                   !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    44.356;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Plenum_Wall_N,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Top_Plenum,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    78.3,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    77.2,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    77.2,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    78.3;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Plenum_Wall_E,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Top_Plenum,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    78.3,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    77.2,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    77.2,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    78.3;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Building_Roof,            !- Name
    Roof,                     !- Surface Type
    SGP_Roof,                 !- Construction Name
    Top_Plenum,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    78.3,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    78.3,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    78.3,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    78.3;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Plenum_Wall_W,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Top_Plenum,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    78.3,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    77.2,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    77.2,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    78.3;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Plenum_Wall_S,        !- Name
    Wall,                     !- Surface Type
    SGP_Exterior_Wall_Concrete,    !- Construction Name
    Top_Plenum,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    78.3,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    77.2,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    77.2,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    78.3;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Plenum_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Ceiling,              !- Construction Name
    Bot_Plenum,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bot_Plenum_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    15.9,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    15.9,                     !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    15.9,                     !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    15.9;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Plenum_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Ceiling,              !- Construction Name
    Mid_Plenum,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mid_Plenum_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    44.356,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    44.356,                   !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    44.356,                   !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    44.356;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Bot_Wall_S-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Bot_S,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Bot_Wall_S,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Mid_Wall_S-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Mid_S,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Mid_Wall_S,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Top_Wall_S-AutoCreated,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Zone_Top_S,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_Top_Wall_S,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Bot_Floor,           !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Core_Bot,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    32.8434,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Zone_Bot_S_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Zone_Bot_S,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.8434,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    16.0782,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    16.0782,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Ceiling-Zone_Bot_N-AutoCreated,    !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Zone_Bot_N,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    16.0782,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    16.0782,                  !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Toilet_S,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Bot_Toilet,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Stairs,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Toilet_N,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Bot_Toilet,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Zone_Bot_N,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Toilet_E,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Bot_Toilet,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Core_Bot,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Toilet_W,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Bot_Toilet,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Zone_Bot_W,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Toilet_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Bot_Toilet,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Toilet_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Ceiling,              !- Construction Name
    Bot_Toilet,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    14.8,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    14.8,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Stairs_S,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Bot_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Zone_Bot_S,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Stairs_E,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Bot_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Core_Bot,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Stairs_W,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Bot_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Zone_Bot_W,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    14.8,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    14.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Stairs_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Bot_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Stairs_S_Plenum,      !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Bot_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    15.9,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    14.8,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    14.8,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    15.9;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Stairs_N_Plenum,      !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Bot_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    15.9,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    14.8,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    14.8,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    15.9;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Stairs_E_Plenum,      !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Bot_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    15.9,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    14.8,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    14.8,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    15.9;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Stairs_W_Plenum,      !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Bot_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    15.9,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    14.8,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    14.8,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    15.9;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Stairs_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Ceiling,              !- Construction Name
    Bot_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    15.9,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    15.9,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    15.9,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    15.9;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Toilet_S,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Mid_Toilet,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Stairs,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Toilet_N,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Mid_Toilet,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Zone_Mid_N,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Toilet_E,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Mid_Toilet,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Core_Mid,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Toilet_W,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Mid_Toilet,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Zone_Mid_W,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Toilet_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Mid_Toilet,               !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    40.456,                   !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    40.456;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Toilet_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Ceiling,              !- Construction Name
    Mid_Toilet,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    43.256,                   !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    43.256,                   !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Stairs_S,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Mid_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Zone_Mid_S,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Stairs_E,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Mid_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Core_Mid,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Stairs_W,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Mid_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Zone_Mid_W,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    43.256,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    43.256;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Stairs_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Mid_Stairs,               !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    40.456,                   !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    40.456,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    40.456,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    40.456;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Stairs_S_Plenum,      !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Mid_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    44.356,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    43.256,                   !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    43.256,                   !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    44.356;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Stairs_N_Plenum,      !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Mid_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    44.356,                   !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    43.256,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    43.256,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    44.356;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Stairs_E_Plenum,      !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Mid_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    44.356,                   !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    43.256,                   !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    43.256,                   !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    44.356;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Stairs_W_Plenum,      !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Mid_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    44.356,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    43.256,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    43.256,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    44.356;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Stairs_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Ceiling,              !- Construction Name
    Mid_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    44.356,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    44.356,                   !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    44.356,                   !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    44.356;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Toilet_S,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Top_Toilet,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Stairs,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Toilet_N,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Top_Toilet,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Zone_Top_N,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Toilet_E,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Top_Toilet,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Core_Top,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    32.8435,                  !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Toilet_W,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Top_Toilet,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Zone_Top_W,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    32.8435,                  !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Toilet_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Top_Toilet,               !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    74.4,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    74.4;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Toilet_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Ceiling,              !- Construction Name
    Top_Toilet,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    77.2,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    77.2,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Stairs_S,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Top_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Zone_Top_S,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Stairs_E,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Top_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Core_Top,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Stairs_W,             !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Top_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Zone_Top_W,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    77.2,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    77.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Stairs_Floor,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Top_Stairs,               !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    74.4,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    74.4,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    74.4,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    74.4;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Stairs_S_Plenum,      !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Top_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    78.3,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    77.2,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    77.2,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    78.3;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Stairs_N_Plenum,      !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Top_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    78.3,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    77.2,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    77.2,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    78.3;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Stairs_E_Plenum,      !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Top_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    8.46420929244,            !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    78.3,                     !- Vertex 1 Zcoordinate
    8.46420929244,            !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    77.2,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    19.9933636364,            !- Vertex 3 Ycoordinate
    77.2,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    78.3;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Stairs_W_Plenum,      !- Name
    Wall,                     !- Surface Type
    SGP_Brick_Wall,           !- Construction Name
    Top_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    78.3,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    19.9933636364,            !- Vertex 2 Ycoordinate
    77.2,                     !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    77.2,                     !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    78.3;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Stairs_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    SGP_Ceiling,              !- Construction Name
    Top_Stairs,               !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Plenum,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    19.9933636364,            !- Vertex 1 Ycoordinate
    78.3,                     !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    78.3,                     !- Vertex 2 Zcoordinate
    8.46420929244,            !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    78.3,                     !- Vertex 3 Zcoordinate
    8.46420929244,            !- Vertex 4 Xcoordinate
    19.9933636364,            !- Vertex 4 Ycoordinate
    78.3;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_S,    !- Name
    Wall,                     !- Surface Type
    SGP_Car_Park_Wall,        !- Construction Name
    Bot_Parking,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_N,    !- Name
    Wall,                     !- Surface Type
    SGP_Car_Park_Wall,        !- Construction Name
    Bot_Parking,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_E,    !- Name
    Wall,                     !- Surface Type
    SGP_Car_Park_Wall,        !- Construction Name
    Bot_Parking,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_W,    !- Name
    Wall,                     !- Surface Type
    SGP_Car_Park_Wall,        !- Construction Name
    Bot_Parking,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Floor_1,    !- Name
    Floor,                    !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Bot_Parking,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Floor_2,    !- Name
    Floor,                    !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Bot_Parking,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Floor_3,    !- Name
    Floor,                    !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Bot_Parking,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Floor_4,    !- Name
    Floor,                    !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Bot_Parking,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Ceiling_1,    !- Name
    Ceiling,                  !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Bot_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Ceiling_2,    !- Name
    Ceiling,                  !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Bot_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Ceiling_3,    !- Name
    Ceiling,                  !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Bot_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Ceiling_4,    !- Name
    Ceiling,                  !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Bot_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Inside_S,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Bot_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Parking_Core,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Inside_N,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Bot_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Parking_Core,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Inside_E,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Bot_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Parking_Core,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Inside_W,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Bot_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Parking_Core,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Inside_B_S,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Bot_Parking_Core,         !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Inside_B_N,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Bot_Parking_Core,         !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Inside_B_E,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Bot_Parking_Core,         !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Inside_B_W,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Bot_Parking_Core,         !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Inside_B_Floor,    !- Name
    Floor,                    !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Bot_Parking_Core,         !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Bot_Parking_Surface_Inside_B_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Bot_Parking_Core,         !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_S,    !- Name
    Wall,                     !- Surface Type
    SGP_Car_Park_Wall,        !- Construction Name
    Mid_Parking,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_N,    !- Name
    Wall,                     !- Surface Type
    SGP_Car_Park_Wall,        !- Construction Name
    Mid_Parking,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_E,    !- Name
    Wall,                     !- Surface Type
    SGP_Car_Park_Wall,        !- Construction Name
    Mid_Parking,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_W,    !- Name
    Wall,                     !- Surface Type
    SGP_Car_Park_Wall,        !- Construction Name
    Mid_Parking,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Floor_1,    !- Name
    Floor,                    !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Mid_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Floor_2,    !- Name
    Floor,                    !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Mid_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Floor_3,    !- Name
    Floor,                    !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Mid_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Floor_4,    !- Name
    Floor,                    !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Mid_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Ceiling_1,    !- Name
    Ceiling,                  !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Mid_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Ceiling_2,    !- Name
    Ceiling,                  !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Mid_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Ceiling_3,    !- Name
    Ceiling,                  !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Mid_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Ceiling_4,    !- Name
    Ceiling,                  !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Mid_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Inside_S,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Mid_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking_Core,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Inside_N,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Mid_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking_Core,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Inside_E,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Mid_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking_Core,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Inside_W,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Mid_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking_Core,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Inside_B_S,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Mid_Parking_Core,         !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Inside_B_N,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Mid_Parking_Core,         !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Inside_B_E,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Mid_Parking_Core,         !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Inside_B_W,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Mid_Parking_Core,         !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Inside_B_Floor,    !- Name
    Floor,                    !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Mid_Parking_Core,         !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Bot_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Mid_Parking_Surface_Inside_B_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Mid_Parking_Core,         !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_S,    !- Name
    Wall,                     !- Surface Type
    SGP_Car_Park_Wall,        !- Construction Name
    Top_Parking,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_N,    !- Name
    Wall,                     !- Surface Type
    SGP_Car_Park_Wall,        !- Construction Name
    Top_Parking,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_E,    !- Name
    Wall,                     !- Surface Type
    SGP_Car_Park_Wall,        !- Construction Name
    Top_Parking,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_W,    !- Name
    Wall,                     !- Surface Type
    SGP_Car_Park_Wall,        !- Construction Name
    Top_Parking,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_Floor_1,    !- Name
    Floor,                    !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Top_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_Floor_2,    !- Name
    Floor,                    !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Top_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_Floor_3,    !- Name
    Floor,                    !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Top_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_Floor_4,    !- Name
    Floor,                    !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Top_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_Inside_S,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Top_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking_Core,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_Inside_N,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Top_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking_Core,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_Inside_E,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Top_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking_Core,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_Inside_W,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Top_Parking,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking_Core,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_Inside_B_S,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Top_Parking_Core,         !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_Inside_B_N,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Top_Parking_Core,         !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_Inside_B_E,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Top_Parking_Core,         !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_Inside_B_W,    !- Name
    Wall,                     !- Surface Type
    SGP_Infrared_Wall,        !- Construction Name
    Top_Parking_Core,         !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_Inside_B_Floor,    !- Name
    Floor,                    !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Top_Parking_Core,         !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Mid_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Top_Parking_Surface_Inside_B_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    SGP_Car_Park_Floor,       !- Construction Name
    Top_Parking_Core,         !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Core_Bot,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    AutoCalculate,            !- Number of Vertices
    12.00000648,              !- Vertex 1 Xcoordinate
    25.41659352,              !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    12.00000648,              !- Vertex 2 Xcoordinate
    12.00000648,              !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    25.41659352,              !- Vertex 3 Xcoordinate
    12.00000648,              !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    25.41659352,              !- Vertex 4 Xcoordinate
    25.41659352,              !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Bot_Floor_3,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Core_Bot,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    12.00000648,              !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    12.00000648,              !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Core_Bot_Floor_4,         !- Name
    Floor,                    !- Surface Type
    SGP_Floor,                !- Construction Name
    Core_Bot,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Top_Parking,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    25.41659352,              !- Vertex 1 Xcoordinate
    32.8435,                  !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    25.41659352,              !- Vertex 2 Xcoordinate
    25.41659352,              !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    12.00000648,              !- Vertex 3 Xcoordinate
    25.41659352,              !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    12.00000648,              !- Vertex 4 Xcoordinate
    32.8435,                  !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Zone_Bot_N_Wall_N_Window,    !- Name
    Window,                   !- Surface Type
    SGP_SinglepaneWindow,     !- Construction Name
    Zone_Bot_N_Wall_N,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    37.4164,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    14.2794072963,            !- Vertex 1 Zcoordinate
    37.4164,                  !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    12.9144,                  !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    12.9144,                  !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    14.2794072963;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Zone_Bot_E_Wall_E_Window,    !- Name
    Window,                   !- Surface Type
    SGP_DoublepaneWindow,     !- Construction Name
    Zone_Bot_E_Wall_E,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    14.2794036481,            !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    12.9144,                  !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4165,                  !- Vertex 3 Ycoordinate
    12.9144,                  !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4165,                  !- Vertex 4 Ycoordinate
    14.2794036481;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Zone_Bot_S_Wall_S_Window,    !- Name
    Window,                   !- Surface Type
    SGP_SinglepaneWindow,     !- Construction Name
    Zone_Bot_S_Wall_S,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    14.2794072963,            !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    12.9144,                  !- Vertex 2 Zcoordinate
    37.4164,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    12.9144,                  !- Vertex 3 Zcoordinate
    37.4164,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    14.2794072963;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Zone_Bot_W_Wall_W_Window,    !- Name
    Window,                   !- Surface Type
    SGP_DoublepaneWindow,     !- Construction Name
    Zone_Bot_W_Wall_W,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4165,                  !- Vertex 1 Ycoordinate
    14.2794036481,            !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4165,                  !- Vertex 2 Ycoordinate
    12.9144,                  !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    12.9144,                  !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    14.2794036481;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Zone_Mid_N_Wall_N_Window,    !- Name
    Window,                   !- Surface Type
    SGP_SinglepaneWindow,     !- Construction Name
    Zone_Mid_N_Wall_N,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    37.4164,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    42.7354072963,            !- Vertex 1 Zcoordinate
    37.4164,                  !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    41.3704,                  !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    41.3704,                  !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    42.7354072963;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Zone_Mid_E_Wall_E_Window,    !- Name
    Window,                   !- Surface Type
    SGP_DoublepaneWindow,     !- Construction Name
    Zone_Mid_E_Wall_E,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    42.7354036481,            !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    41.3704,                  !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4165,                  !- Vertex 3 Ycoordinate
    41.3704,                  !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4165,                  !- Vertex 4 Ycoordinate
    42.7354036481;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Zone_Mid_S_Wall_S_Window,    !- Name
    Window,                   !- Surface Type
    SGP_SinglepaneWindow,     !- Construction Name
    Zone_Mid_S_Wall_S,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    42.7354072963,            !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    41.3704,                  !- Vertex 2 Zcoordinate
    37.4164,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    41.3704,                  !- Vertex 3 Zcoordinate
    37.4164,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    42.7354072963;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Zone_Mid_W_Wall_W_Window,    !- Name
    Window,                   !- Surface Type
    SGP_DoublepaneWindow,     !- Construction Name
    Zone_Mid_W_Wall_W,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4165,                  !- Vertex 1 Ycoordinate
    42.7354036481,            !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4165,                  !- Vertex 2 Ycoordinate
    41.3704,                  !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    41.3704,                  !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    42.7354036481;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Zone_Top_N_Wall_N_Window,    !- Name
    Window,                   !- Surface Type
    SGP_SinglepaneWindow,     !- Construction Name
    Zone_Top_N_Wall_N,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    37.4164,                  !- Vertex 1 Xcoordinate
    37.4166,                  !- Vertex 1 Ycoordinate
    76.6794072963,            !- Vertex 1 Zcoordinate
    37.4164,                  !- Vertex 2 Xcoordinate
    37.4166,                  !- Vertex 2 Ycoordinate
    75.3144,                  !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    37.4166,                  !- Vertex 3 Ycoordinate
    75.3144,                  !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    37.4166,                  !- Vertex 4 Ycoordinate
    76.6794072963;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Zone_Top_E_Wall_E_Window,    !- Name
    Window,                   !- Surface Type
    SGP_DoublepaneWindow,     !- Construction Name
    Zone_Top_E_Wall_E,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    37.4166,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    76.6794036481,            !- Vertex 1 Zcoordinate
    37.4166,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    75.3144,                  !- Vertex 2 Zcoordinate
    37.4166,                  !- Vertex 3 Xcoordinate
    37.4165,                  !- Vertex 3 Ycoordinate
    75.3144,                  !- Vertex 3 Zcoordinate
    37.4166,                  !- Vertex 4 Xcoordinate
    37.4165,                  !- Vertex 4 Ycoordinate
    76.6794036481;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Zone_Top_S_Wall_S_Window,    !- Name
    Window,                   !- Surface Type
    SGP_SinglepaneWindow,     !- Construction Name
    Zone_Top_S_Wall_S,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    76.6794072963,            !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    75.3144,                  !- Vertex 2 Zcoordinate
    37.4164,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    75.3144,                  !- Vertex 3 Zcoordinate
    37.4164,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    76.6794072963;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Zone_Top_W_Wall_W_Window,    !- Name
    Window,                   !- Surface Type
    SGP_DoublepaneWindow,     !- Construction Name
    Zone_Top_W_Wall_W,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    37.4165,                  !- Vertex 1 Ycoordinate
    76.6794036481,            !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    37.4165,                  !- Vertex 2 Ycoordinate
    75.3144,                  !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    75.3144,                  !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    76.6794036481;            !- Vertex 4 Zcoordinate

InternalMass,             
    Core_Bot_InternalMass,    !- Name
    SGP_InteriorFurnishings,    !- Construction Name
    Core_Bot,                 !- Zone Name
    1683.88926592;            !- Surface Area

InternalMass,             
    Core_Mid_InternalMass,    !- Name
    SGP_InteriorFurnishings,    !- Construction Name
    Core_Mid,                 !- Zone Name
    1683.88926592;            !- Surface Area

InternalMass,             
    Core_Top_InternalMass,    !- Name
    SGP_InteriorFurnishings,    !- Construction Name
    Core_Top,                 !- Zone Name
    1683.88926592;            !- Surface Area

InternalMass,             
    Zone_Bot_N_InternalMass,    !- Name
    SGP_InteriorFurnishings,    !- Construction Name
    Zone_Bot_N,               !- Zone Name
    324.02768352;             !- Surface Area

InternalMass,             
    Zone_Bot_E_InternalMass,    !- Name
    SGP_InteriorFurnishings,    !- Construction Name
    Zone_Bot_E,               !- Zone Name
    324.02768352;             !- Surface Area

InternalMass,             
    Zone_Bot_S_InternalMass,    !- Name
    SGP_InteriorFurnishings,    !- Construction Name
    Zone_Bot_S,               !- Zone Name
    324.02768352;             !- Surface Area

InternalMass,             
    Zone_Bot_W_InternalMass,    !- Name
    SGP_InteriorFurnishings,    !- Construction Name
    Zone_Bot_W,               !- Zone Name
    324.02768352;             !- Surface Area

InternalMass,             
    Zone_Mid_N_InternalMass,    !- Name
    SGP_InteriorFurnishings,    !- Construction Name
    Zone_Mid_N,               !- Zone Name
    324.02768352;             !- Surface Area

InternalMass,             
    Zone_Mid_E_InternalMass,    !- Name
    SGP_InteriorFurnishings,    !- Construction Name
    Zone_Mid_E,               !- Zone Name
    324.02768352;             !- Surface Area

InternalMass,             
    Zone_Mid_S_InternalMass,    !- Name
    SGP_InteriorFurnishings,    !- Construction Name
    Zone_Mid_S,               !- Zone Name
    324.02768352;             !- Surface Area

InternalMass,             
    Zone_Mid_W_InternalMass,    !- Name
    SGP_InteriorFurnishings,    !- Construction Name
    Zone_Mid_W,               !- Zone Name
    324.02768352;             !- Surface Area

InternalMass,             
    Zone_Top_N_InternalMass,    !- Name
    SGP_InteriorFurnishings,    !- Construction Name
    Zone_Top_N,               !- Zone Name
    324.02768352;             !- Surface Area

InternalMass,             
    Zone_Top_E_InternalMass,    !- Name
    SGP_InteriorFurnishings,    !- Construction Name
    Zone_Top_E,               !- Zone Name
    324.02768352;             !- Surface Area

InternalMass,             
    Zone_Top_S_InternalMass,    !- Name
    SGP_InteriorFurnishings,    !- Construction Name
    Zone_Top_S,               !- Zone Name
    324.02768352;             !- Surface Area

InternalMass,             
    Zone_Top_W_InternalMass,    !- Name
    SGP_InteriorFurnishings,    !- Construction Name
    Zone_Top_W,               !- Zone Name
    324.02768352;             !- Surface Area

Shading:Overhang,         
    Zone_Bot_N_Wall_N_Shade,    !- Name
    Zone_Bot_N_Wall_N_Window,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.6;                      !- Depth

Shading:Overhang,         
    Zone_Bot_E_Wall_E_Shade,    !- Name
    Zone_Bot_E_Wall_E_Window,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.6;                      !- Depth

Shading:Overhang,         
    Zone_Bot_S_Wall_S_Shade,    !- Name
    Zone_Bot_S_Wall_S_Window,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
