    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.6;                      !- Depth

Shading:Overhang,         
    Zone_Bot_W_Wall_W_Shade,    !- Name
    Zone_Bot_W_Wall_W_Window,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.6;                      !- Depth

Shading:Overhang,         
    Zone_Mid_N_Wall_N_Shade,    !- Name
    Zone_Mid_N_Wall_N_Window,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.6;                      !- Depth

Shading:Overhang,         
    Zone_Mid_E_Wall_E_Shade,    !- Name
    Zone_Mid_E_Wall_E_Window,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.6;                      !- Depth

Shading:Overhang,         
    Zone_Mid_S_Wall_S_Shade,    !- Name
    Zone_Mid_S_Wall_S_Window,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.6;                      !- Depth

Shading:Overhang,         
    Zone_Mid_W_Wall_W_Shade,    !- Name
    Zone_Mid_W_Wall_W_Window,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.6;                      !- Depth

Shading:Overhang,         
    Zone_Top_N_Wall_N_Shade,    !- Name
    Zone_Top_N_Wall_N_Window,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.6;                      !- Depth

Shading:Overhang,         
    Zone_Top_E_Wall_E_Shade,    !- Name
    Zone_Top_E_Wall_E_Window,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.6;                      !- Depth

Shading:Overhang,         
    Zone_Top_S_Wall_S_Shade,    !- Name
    Zone_Top_S_Wall_S_Window,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.6;                      !- Depth

Shading:Overhang,         
    Zone_Top_W_Wall_W_Shade,    !- Name
    Zone_Top_W_Wall_W_Window,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.6;                      !- Depth

People,                   
    Core_Bot,                 !- Name
    Core_Bot,                 !- Zone or ZoneList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10.0,                     !- Zone Floor Area per Person
    0.58,                     !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Sch_Work_Eff,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,             !- Clothing Insulation Schedule Name
    Sch_Air_Velo,             !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,                   
    Core_Mid,                 !- Name
    Core_Mid,                 !- Zone or ZoneList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10.0,                     !- Zone Floor Area per Person
    0.58,                     !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Sch_Work_Eff,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,             !- Clothing Insulation Schedule Name
    Sch_Air_Velo,             !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,                   
    Core_Top,                 !- Name
    Core_Top,                 !- Zone or ZoneList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10.0,                     !- Zone Floor Area per Person
    0.58,                     !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Sch_Work_Eff,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,             !- Clothing Insulation Schedule Name
    Sch_Air_Velo,             !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,                   
    Zone_Bot_N,               !- Name
    Zone_Bot_N,               !- Zone or ZoneList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10.0,                     !- Zone Floor Area per Person
    0.58,                     !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Sch_Work_Eff,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,             !- Clothing Insulation Schedule Name
    Sch_Air_Velo,             !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,                   
    Zone_Bot_E,               !- Name
    Zone_Bot_E,               !- Zone or ZoneList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10.0,                     !- Zone Floor Area per Person
    0.58,                     !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Sch_Work_Eff,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,             !- Clothing Insulation Schedule Name
    Sch_Air_Velo,             !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,                   
    Zone_Bot_S,               !- Name
    Zone_Bot_S,               !- Zone or ZoneList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10.0,                     !- Zone Floor Area per Person
    0.58,                     !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Sch_Work_Eff,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,             !- Clothing Insulation Schedule Name
    Sch_Air_Velo,             !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,                   
    Zone_Bot_W,               !- Name
    Zone_Bot_W,               !- Zone or ZoneList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10.0,                     !- Zone Floor Area per Person
    0.58,                     !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Sch_Work_Eff,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,             !- Clothing Insulation Schedule Name
    Sch_Air_Velo,             !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,                   
    Zone_Mid_N,               !- Name
    Zone_Mid_N,               !- Zone or ZoneList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10.0,                     !- Zone Floor Area per Person
    0.58,                     !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Sch_Work_Eff,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,             !- Clothing Insulation Schedule Name
    Sch_Air_Velo,             !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,                   
    Zone_Mid_E,               !- Name
    Zone_Mid_E,               !- Zone or ZoneList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10.0,                     !- Zone Floor Area per Person
    0.58,                     !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Sch_Work_Eff,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,             !- Clothing Insulation Schedule Name
    Sch_Air_Velo,             !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,                   
    Zone_Mid_S,               !- Name
    Zone_Mid_S,               !- Zone or ZoneList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10.0,                     !- Zone Floor Area per Person
    0.58,                     !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Sch_Work_Eff,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,             !- Clothing Insulation Schedule Name
    Sch_Air_Velo,             !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,                   
    Zone_Mid_W,               !- Name
    Zone_Mid_W,               !- Zone or ZoneList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10.0,                     !- Zone Floor Area per Person
    0.58,                     !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Sch_Work_Eff,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,             !- Clothing Insulation Schedule Name
    Sch_Air_Velo,             !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,                   
    Zone_Top_N,               !- Name
    Zone_Top_N,               !- Zone or ZoneList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10.0,                     !- Zone Floor Area per Person
    0.58,                     !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Sch_Work_Eff,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,             !- Clothing Insulation Schedule Name
    Sch_Air_Velo,             !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,                   
    Zone_Top_E,               !- Name
    Zone_Top_E,               !- Zone or ZoneList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10.0,                     !- Zone Floor Area per Person
    0.58,                     !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Sch_Work_Eff,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,             !- Clothing Insulation Schedule Name
    Sch_Air_Velo,             !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,                   
    Zone_Top_S,               !- Name
    Zone_Top_S,               !- Zone or ZoneList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10.0,                     !- Zone Floor Area per Person
    0.58,                     !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Sch_Work_Eff,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,             !- Clothing Insulation Schedule Name
    Sch_Air_Velo,             !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,                   
    Zone_Top_W,               !- Name
    Zone_Top_W,               !- Zone or ZoneList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10.0,                     !- Zone Floor Area per Person
    0.58,                     !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Sch_Work_Eff,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,             !- Clothing Insulation Schedule Name
    Sch_Air_Velo,             !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

Lights,                   
    Core_Bot_Lights,          !- Name
    Core_Bot,                 !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,                   
    Core_Mid_Lights,          !- Name
    Core_Mid,                 !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,                   
    Core_Top_Lights,          !- Name
    Core_Top,                 !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,                   
    Zone_Bot_N_Lights,        !- Name
    Zone_Bot_N,               !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,                   
    Zone_Bot_E_Lights,        !- Name
    Zone_Bot_E,               !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,                   
    Zone_Bot_S_Lights,        !- Name
    Zone_Bot_S,               !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,                   
    Zone_Bot_W_Lights,        !- Name
    Zone_Bot_W,               !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,                   
    Zone_Mid_N_Lights,        !- Name
    Zone_Mid_N,               !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,                   
    Zone_Mid_E_Lights,        !- Name
    Zone_Mid_E,               !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,                   
    Zone_Mid_S_Lights,        !- Name
    Zone_Mid_S,               !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,                   
    Zone_Mid_W_Lights,        !- Name
    Zone_Mid_W,               !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,                   
    Zone_Top_N_Lights,        !- Name
    Zone_Top_N,               !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,                   
    Zone_Top_E_Lights,        !- Name
    Zone_Top_E,               !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,                   
    Zone_Top_S_Lights,        !- Name
    Zone_Top_S,               !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,                   
    Zone_Top_W_Lights,        !- Name
    Zone_Top_W,               !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,                   
    Bot_Parking_Lights,       !- Name
    Bot_Parking,              !- Zone or ZoneList Name
    Sch_Lighting_Carpark,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    Parking_Lights,           !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,                   
    Bot_Parking_Core_Lights,    !- Name
    Bot_Parking_Core,         !- Zone or ZoneList Name
    Sch_Lighting_Carpark,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    Parking_Lights,           !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,                   
    Mid_Parking_Lights,       !- Name
    Mid_Parking,              !- Zone or ZoneList Name
    Sch_Lighting_Carpark,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    Parking_Lights,           !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,                   
    Mid_Parking_Core_Lights,    !- Name
    Mid_Parking_Core,         !- Zone or ZoneList Name
    Sch_Lighting_Carpark,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    Parking_Lights,           !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,                   
    Top_Parking_Lights,       !- Name
    Top_Parking,              !- Zone or ZoneList Name
    Sch_Lighting_Carpark,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    Parking_Lights,           !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,                   
    Top_Parking_Core_Lights,    !- Name
    Top_Parking_Core,         !- Zone or ZoneList Name
    Sch_Lighting_Carpark,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    Parking_Lights,           !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,                   
    Bot_Stairs_Lights,        !- Name
    Bot_Stairs,               !- Zone or ZoneList Name
    Sch_Lighting_Staircase,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,                   
    Mid_Stairs_Lights,        !- Name
    Mid_Stairs,               !- Zone or ZoneList Name
    Sch_Lighting_Staircase,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,                   
    Top_Stairs_Lights,        !- Name
    Top_Stairs,               !- Zone or ZoneList Name
    Sch_Lighting_Staircase,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,                   
    Bot_Toilet_Lights,        !- Name
    Bot_Toilet,               !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,                   
    Mid_Toilet_Lights,        !- Name
    Mid_Toilet,               !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,                   
    Top_Toilet_Lights,        !- Name
    Top_Toilet,               !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General_Lights,           !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ElectricEquipment,        
    Core_Bot_MiscPlug_Equip,    !- Name
    Core_Bot,                 !- Zone or ZoneList Name
    Sch_Equipment,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    14.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,        
    Core_Mid_MiscPlug_Equip,    !- Name
    Core_Mid,                 !- Zone or ZoneList Name
    Sch_Equipment,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    14.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,        
    Core_Top_MiscPlug_Equip,    !- Name
    Core_Top,                 !- Zone or ZoneList Name
    Sch_Equipment,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    14.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,        
    Zone_Bot_N_MiscPlug_Equip,    !- Name
    Zone_Bot_N,               !- Zone or ZoneList Name
    Sch_Equipment,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    14.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,        
    Zone_Bot_E_MiscPlug_Equip,    !- Name
    Zone_Bot_E,               !- Zone or ZoneList Name
    Sch_Equipment,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    14.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,        
    Zone_Bot_S_MiscPlug_Equip,    !- Name
    Zone_Bot_S,               !- Zone or ZoneList Name
    Sch_Equipment,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    14.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,        
    Zone_Bot_W_MiscPlug_Equip,    !- Name
    Zone_Bot_W,               !- Zone or ZoneList Name
    Sch_Equipment,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    14.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,        
    Zone_Mid_N_MiscPlug_Equip,    !- Name
    Zone_Mid_N,               !- Zone or ZoneList Name
    Sch_Equipment,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    14.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,        
    Zone_Mid_E_MiscPlug_Equip,    !- Name
    Zone_Mid_E,               !- Zone or ZoneList Name
    Sch_Equipment,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    14.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,        
    Zone_Mid_S_MiscPlug_Equip,    !- Name
    Zone_Mid_S,               !- Zone or ZoneList Name
    Sch_Equipment,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    14.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,        
    Zone_Mid_W_MiscPlug_Equip,    !- Name
    Zone_Mid_W,               !- Zone or ZoneList Name
    Sch_Equipment,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    14.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,        
    Zone_Top_N_MiscPlug_Equip,    !- Name
    Zone_Top_N,               !- Zone or ZoneList Name
    Sch_Equipment,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    14.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,        
    Zone_Top_E_MiscPlug_Equip,    !- Name
    Zone_Top_E,               !- Zone or ZoneList Name
    Sch_Equipment,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    14.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,        
    Zone_Top_S_MiscPlug_Equip,    !- Name
    Zone_Top_S,               !- Zone or ZoneList Name
    Sch_Equipment,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    14.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,        
    Zone_Top_W_MiscPlug_Equip,    !- Name
    Zone_Top_W,               !- Zone or ZoneList Name
    Sch_Equipment,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    14.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    Zone_Bot_N_Infiltration,    !- Name
    Zone_Bot_N,               !- Zone or ZoneList Name
    Sch_Infiltration,         !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Bot_S_Infiltration,    !- Name
    Zone_Bot_S,               !- Zone or ZoneList Name
    Sch_Infiltration,         !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Mid_N_Infiltration,    !- Name
    Zone_Mid_N,               !- Zone or ZoneList Name
    Sch_Infiltration,         !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Mid_S_Infiltration,    !- Name
    Zone_Mid_S,               !- Zone or ZoneList Name
    Sch_Infiltration,         !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Top_N_Infiltration,    !- Name
    Zone_Top_N,               !- Zone or ZoneList Name
    Sch_Infiltration,         !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Top_S_Infiltration,    !- Name
    Zone_Top_S,               !- Zone or ZoneList Name
    Sch_Infiltration,         !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Bot_E_Infiltration,    !- Name
    Zone_Bot_E,               !- Zone or ZoneList Name
    Sch_Infiltration,         !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Bot_W_Infiltration,    !- Name
    Zone_Bot_W,               !- Zone or ZoneList Name
    Sch_Infiltration,         !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Mid_E_Infiltration,    !- Name
    Zone_Mid_E,               !- Zone or ZoneList Name
    Sch_Infiltration,         !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Mid_W_Infiltration,    !- Name
    Zone_Mid_W,               !- Zone or ZoneList Name
    Sch_Infiltration,         !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Top_E_Infiltration,    !- Name
    Zone_Top_E,               !- Zone or ZoneList Name
    Sch_Infiltration,         !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Top_W_Infiltration,    !- Name
    Zone_Top_W,               !- Zone or ZoneList Name
    Sch_Infiltration,         !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    Bot_Parking_Core_Exhaust_Fan,    !- Name
    Bot_Parking_Core,         !- Zone or ZoneList Name
    Sch_Always_On,            !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    1.2,                      !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    800.0,                    !- Fan Pressure Rise
    0.65,                     !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Bot_Parking_Natural_Vent,    !- Name
    Bot_Parking,              !- Zone or ZoneList Name
    Sch_Always_On,            !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    6.0,                      !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    0.606,                    !- Constant Term Coefficient
    0.020199999,              !- Temperature Term Coefficient
    0.00059800001,            !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Mid_Parking_Core_Exhaust_Fan,    !- Name
    Mid_Parking_Core,         !- Zone or ZoneList Name
    Sch_Always_On,            !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    1.2,                      !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    800.0,                    !- Fan Pressure Rise
    0.65,                     !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Mid_Parking_Natural_Vent,    !- Name
    Mid_Parking,              !- Zone or ZoneList Name
    Sch_Always_On,            !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    6.0,                      !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    0.606,                    !- Constant Term Coefficient
    0.020199999,              !- Temperature Term Coefficient
    0.00059800001,            !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Top_Parking_Core_Exhaust_Fan,    !- Name
    Top_Parking_Core,         !- Zone or ZoneList Name
    Sch_Always_On,            !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    1.2,                      !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    800.0,                    !- Fan Pressure Rise
    0.65,                     !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Top_Parking_Natural_Vent,    !- Name
    Top_Parking,              !- Zone or ZoneList Name
    Sch_Always_On,            !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    6.0,                      !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    0.606,                    !- Constant Term Coefficient
    0.020199999,              !- Temperature Term Coefficient
    0.00059800001,            !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Bot_Stairs_Ventilation,    !- Name
    Bot_Stairs,               !- Zone or ZoneList Name
    Sch_ACMV,                 !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    4.0,                      !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    600.0,                    !- Fan Pressure Rise
    0.65,                     !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Mid_Stairs_Ventilation,    !- Name
    Mid_Stairs,               !- Zone or ZoneList Name
    Sch_ACMV,                 !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    4.0,                      !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    9000.0,                   !- Fan Pressure Rise
    0.65,                     !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Top_Stairs_Ventilation,    !- Name
    Top_Stairs,               !- Zone or ZoneList Name
    Sch_ACMV,                 !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    4.0,                      !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    600.0,                    !- Fan Pressure Rise
    0.65,                     !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZoneMixing,               
    Bot_Toilet_Mixing,        !- Name
    Bot_Toilet,               !- Zone Name
    Sch_ACMV,                 !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.388888888889,           !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Core_Bot,                 !- Source Zone Name
    0.0;                      !- Delta Temperature

ZoneMixing,               
    Mid_Toilet_Mixing,        !- Name
    Mid_Toilet,               !- Zone Name
    Sch_ACMV,                 !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.388888888889,           !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Core_Mid,                 !- Source Zone Name
    0.0;                      !- Delta Temperature

ZoneMixing,               
    Top_Toilet_Mixing,        !- Name
    Top_Toilet,               !- Zone Name
    Sch_ACMV,                 !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.388888888889,           !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Core_Top,                 !- Source Zone Name
    0.0;                      !- Delta Temperature

ZoneCrossMixing,          
    Bot_Parking_Core_CrossMix,    !- Name
    Bot_Parking_Core,         !- Zone Name
    Sch_Always_On,            !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    1.2,                      !- Air Changes per Hour
    Bot_Parking,              !- Source Zone Name
    0.0;                      !- Delta Temperature

ZoneCrossMixing,          
    Mid_Parking_Core_CrossMix,    !- Name
    Mid_Parking_Core,         !- Zone Name
    Sch_Always_On,            !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    1.2,                      !- Air Changes per Hour
    Mid_Parking,              !- Source Zone Name
    0.0;                      !- Delta Temperature

ZoneCrossMixing,          
    Top_Parking_Core_CrossMix,    !- Name
    Top_Parking_Core,         !- Zone Name
    Sch_Always_On,            !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    1.2,                      !- Air Changes per Hour
    Top_Parking,              !- Source Zone Name
    0.0;                      !- Delta Temperature

Exterior:Lights,          
    Exterior_Facade_Lights,    !- Name
    Sch_ExteriorFacadeLights,    !- Schedule Name
    17850.0,                  !- Design Level
    ScheduleNameOnly,         !- Control Option
    ExteriorLights;           !- EndUse Subcategory

Exterior:Lights,          
    Exterior_Walkway_Lights,    !- Name
    Sch_ExteriorWalkwayLights,    !- Schedule Name
    4000.0,                   !- Design Level
    ScheduleNameOnly,         !- Control Option
    ExteriorLights;           !- EndUse Subcategory

Exterior:FuelEquipment,   
    Misc_Pumps,               !- Name
    Electricity,              !- Fuel Use Type
    Sch_MiscPumps,            !- Schedule Name
    2933.3,                   !- Design Level
    MiscPumps;                !- EndUse Subcategory

Exterior:FuelEquipment,   
    LiFTs,                    !- Name
    Electricity,              !- Fuel Use Type
    Sch_LiFTs,                !- Schedule Name
    270000.0,                 !- Design Level
    LiFTs;                    !- EndUse Subcategory

Exterior:FuelEquipment,   
    ElecRoomVent,             !- Name
    Electricity,              !- Fuel Use Type
    Sch_Always_On,            !- Schedule Name
    12000.0,                  !- Design Level
    ElecAndMechRoomVent;      !- EndUse Subcategory

Exterior:FuelEquipment,   
    MechRoomVent,             !- Name
    Electricity,              !- Fuel Use Type
    Sch_Chiller,              !- Schedule Name
    16000.0,                  !- Design Level
    ElecAndMechRoomVent;      !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    SZ_DSOA_Core_Bot,         !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006,                   !- Outdoor Air Flow per Zone Floor Area
    0.0;                      !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_Core_Mid,         !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006,                   !- Outdoor Air Flow per Zone Floor Area
    0.0;                      !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_Core_Top,         !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006,                   !- Outdoor Air Flow per Zone Floor Area
    0.0;                      !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Bot_N,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006,                   !- Outdoor Air Flow per Zone Floor Area
    0.0;                      !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Bot_E,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006,                   !- Outdoor Air Flow per Zone Floor Area
    0.0;                      !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Bot_S,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006,                   !- Outdoor Air Flow per Zone Floor Area
    0.0;                      !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Bot_W,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006,                   !- Outdoor Air Flow per Zone Floor Area
    0.0;                      !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Mid_N,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006,                   !- Outdoor Air Flow per Zone Floor Area
    0.0;                      !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Mid_E,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006,                   !- Outdoor Air Flow per Zone Floor Area
    0.0;                      !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Mid_S,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006,                   !- Outdoor Air Flow per Zone Floor Area
    0.0;                      !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Mid_W,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006,                   !- Outdoor Air Flow per Zone Floor Area
    0.0;                      !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Top_N,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006,                   !- Outdoor Air Flow per Zone Floor Area
    0.0;                      !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Top_E,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006,                   !- Outdoor Air Flow per Zone Floor Area
    0.0;                      !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Top_S,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006,                   !- Outdoor Air Flow per Zone Floor Area
    0.0;                      !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Top_W,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006,                   !- Outdoor Air Flow per Zone Floor Area
    0.0;                      !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    CM_DSOA_Core_Top,         !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006;                   !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Top_S,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006;                   !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Top_E,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006;                   !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Top_N,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006;                   !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Top_W,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006;                   !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM_DSOA_Core_Bot,         !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006;                   !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Bot_S,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006;                   !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Bot_E,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006;                   !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Bot_N,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006;                   !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Bot_W,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006;                   !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM_DSOA_Core_Mid,         !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006;                   !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Mid_S,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006;                   !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Mid_E,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006;                   !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Mid_N,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006;                   !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Mid_W,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.0055,                   !- Outdoor Air Flow per Person
    0.0006;                   !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Core_Top,        !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0,                      !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Top_S,      !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0,                      !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Top_E,      !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0,                      !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Top_N,      !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0,                      !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Top_W,      !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0,                      !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Core_Bot,        !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0,                      !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Bot_S,      !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0,                      !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Bot_E,      !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0,                      !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Bot_N,      !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0,                      !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Bot_W,      !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0,                      !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Core_Mid,        !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0,                      !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Mid_S,      !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0,                      !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Mid_E,      !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0,                      !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Mid_N,      !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0,                      !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Mid_W,      !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0,                      !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

Sizing:Parameters,        
    1.0,                      !- Heating Sizing Factor
    1.0,                      !- Cooling Sizing Factor
    12;                       !- Timesteps in Averaging Window

Sizing:Zone,              
    Core_Bot,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_Core_Bot,         !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,              
    Core_Mid,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_Core_Mid,         !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,              
    Core_Top,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_Core_Top,         !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,              
    Zone_Bot_N,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_Zone_Bot_N,       !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,              
    Zone_Bot_E,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_Zone_Bot_E,       !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,              
    Zone_Bot_S,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_Zone_Bot_S,       !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,              
    Zone_Bot_W,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_Zone_Bot_W,       !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,              
    Zone_Mid_N,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_Zone_Mid_N,       !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,              
    Zone_Mid_E,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_Zone_Mid_E,       !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,              
    Zone_Mid_S,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_Zone_Mid_S,       !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,              
    Zone_Mid_W,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_Zone_Mid_W,       !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,              
    Zone_Top_N,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_Zone_Top_N,       !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,              
    Zone_Top_E,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_Zone_Top_E,       !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,              
    Zone_Top_S,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_Zone_Top_S,       !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,              
    Zone_Top_W,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_Zone_Top_W,       !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:System,            
    VAV_Bot,                  !- AirLoop Name
    Total,                    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.25,                     !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    Coincident,               !- Sizing Option
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ZoneSum;                  !- System Outdoor Air Method

Sizing:System,            
    VAV_Mid,                  !- AirLoop Name
    Total,                    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.25,                     !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    Coincident,               !- Sizing Option
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ZoneSum;                  !- System Outdoor Air Method

Sizing:System,            
    VAV_Top,                  !- AirLoop Name
    Total,                    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.25,                     !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    Coincident,               !- Sizing Option
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    ZoneSum;                  !- System Outdoor Air Method

Sizing:Plant,             
    ChW,                      !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    6.7,                      !- Design Loop Exit Temperature
    5.5;                      !- Loop Design Temperature Difference

Sizing:Plant,             
    CndW,                     !- Plant or Condenser Loop Name
    Condenser,                !- Loop Type
    29.5,                     !- Design Loop Exit Temperature
    5.5;                      !- Loop Design Temperature Difference

ZoneControl:Thermostat,   
    Core_Bot_Thermostat,      !- Name
    Core_Bot,                 !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    Core_Bot_SPSched;         !- Control 1 Name

ZoneControl:Thermostat,   
    Core_Mid_Thermostat,      !- Name
    Core_Mid,                 !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    Core_Mid_SPSched;         !- Control 1 Name

ZoneControl:Thermostat,   
    Core_Top_Thermostat,      !- Name
    Core_Top,                 !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    Core_Top_SPSched;         !- Control 1 Name

ZoneControl:Thermostat,   
    Zone_Bot_N_Thermostat,    !- Name
    Zone_Bot_N,               !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    Zone_Bot_N_SPSched;       !- Control 1 Name

ZoneControl:Thermostat,   
    Zone_Bot_E_Thermostat,    !- Name
    Zone_Bot_E,               !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    Zone_Bot_E_SPSched;       !- Control 1 Name

ZoneControl:Thermostat,   
    Zone_Bot_S_Thermostat,    !- Name
    Zone_Bot_S,               !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    Zone_Bot_S_SPSched;       !- Control 1 Name

ZoneControl:Thermostat,   
    Zone_Bot_W_Thermostat,    !- Name
    Zone_Bot_W,               !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    Zone_Bot_W_SPSched;       !- Control 1 Name

ZoneControl:Thermostat,   
    Zone_Mid_N_Thermostat,    !- Name
    Zone_Mid_N,               !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    Zone_Mid_N_SPSched;       !- Control 1 Name

ZoneControl:Thermostat,   
    Zone_Mid_E_Thermostat,    !- Name
    Zone_Mid_E,               !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    Zone_Mid_E_SPSched;       !- Control 1 Name

ZoneControl:Thermostat,   
    Zone_Mid_S_Thermostat,    !- Name
    Zone_Mid_S,               !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    Zone_Mid_S_SPSched;       !- Control 1 Name

ZoneControl:Thermostat,   
    Zone_Mid_W_Thermostat,    !- Name
    Zone_Mid_W,               !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    Zone_Mid_W_SPSched;       !- Control 1 Name

ZoneControl:Thermostat,   
    Zone_Top_N_Thermostat,    !- Name
    Zone_Top_N,               !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    Zone_Top_N_SPSched;       !- Control 1 Name

ZoneControl:Thermostat,   
    Zone_Top_E_Thermostat,    !- Name
    Zone_Top_E,               !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    Zone_Top_E_SPSched;       !- Control 1 Name

ZoneControl:Thermostat,   
    Zone_Top_S_Thermostat,    !- Name
    Zone_Top_S,               !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    Zone_Top_S_SPSched;       !- Control 1 Name

ZoneControl:Thermostat,   
    Zone_Top_W_Thermostat,    !- Name
    Zone_Top_W,               !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    Zone_Top_W_SPSched;       !- Control 1 Name

ThermostatSetpoint:SingleCooling,
    Core_Bot_SPSched,         !- Name
    Sch_Zone_Cooling_Setpoint_Wo_Solar;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Core_Mid_SPSched,         !- Name
    Sch_Zone_Cooling_Setpoint_Wo_Solar;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Core_Top_SPSched,         !- Name
    Sch_Zone_Cooling_Setpoint_Wo_Solar;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Bot_N_SPSched,       !- Name
    Sch_Zone_Cooling_Setpoint_Solar;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Bot_E_SPSched,       !- Name
    Sch_Zone_Cooling_Setpoint_Solar;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Bot_S_SPSched,       !- Name
    Sch_Zone_Cooling_Setpoint_Solar;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Bot_W_SPSched,       !- Name
    Sch_Zone_Cooling_Setpoint_Solar;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Mid_N_SPSched,       !- Name
    Sch_Zone_Cooling_Setpoint_Solar;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Mid_E_SPSched,       !- Name
    Sch_Zone_Cooling_Setpoint_Solar;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Mid_S_SPSched,       !- Name
    Sch_Zone_Cooling_Setpoint_Solar;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Mid_W_SPSched,       !- Name
    Sch_Zone_Cooling_Setpoint_Solar;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Top_N_SPSched,       !- Name
    Sch_Zone_Cooling_Setpoint_Solar;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Top_E_SPSched,       !- Name
    Sch_Zone_Cooling_Setpoint_Solar;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Top_S_SPSched,       !- Name
    Sch_Zone_Cooling_Setpoint_Solar;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Top_W_SPSched,       !- Name
    Sch_Zone_Cooling_Setpoint_Solar;    !- Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Core_Bot_VAV_Box_Component,    !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Core_Bot_VAV_Box_Outlet_Node,    !- Air Outlet Node Name
    Core_Bot_VAV_Box_Inlet_Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    ;                         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Core_Mid_VAV_Box_Component,    !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Core_Mid_VAV_Box_Outlet_Node,    !- Air Outlet Node Name
    Core_Mid_VAV_Box_Inlet_Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    ;                         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Core_Top_VAV_Box_Component,    !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Core_Top_VAV_Box_Outlet_Node,    !- Air Outlet Node Name
    Core_Top_VAV_Box_Inlet_Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    ;                         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Bot_N_VAV_Box_Component,    !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Zone_Bot_N_VAV_Box_Outlet_Node,    !- Air Outlet Node Name
    Zone_Bot_N_VAV_Box_Inlet_Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    ;                         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Bot_E_VAV_Box_Component,    !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Zone_Bot_E_VAV_Box_Outlet_Node,    !- Air Outlet Node Name
    Zone_Bot_E_VAV_Box_Inlet_Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    ;                         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Bot_S_VAV_Box_Component,    !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Zone_Bot_S_VAV_Box_Outlet_Node,    !- Air Outlet Node Name
    Zone_Bot_S_VAV_Box_Inlet_Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    ;                         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Bot_W_VAV_Box_Component,    !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Zone_Bot_W_VAV_Box_Outlet_Node,    !- Air Outlet Node Name
    Zone_Bot_W_VAV_Box_Inlet_Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    ;                         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Mid_N_VAV_Box_Component,    !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Zone_Mid_N_VAV_Box_Outlet_Node,    !- Air Outlet Node Name
    Zone_Mid_N_VAV_Box_Inlet_Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    ;                         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Mid_E_VAV_Box_Component,    !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Zone_Mid_E_VAV_Box_Outlet_Node,    !- Air Outlet Node Name
    Zone_Mid_E_VAV_Box_Inlet_Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    ;                         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Mid_S_VAV_Box_Component,    !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Zone_Mid_S_VAV_Box_Outlet_Node,    !- Air Outlet Node Name
    Zone_Mid_S_VAV_Box_Inlet_Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    ;                         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Mid_W_VAV_Box_Component,    !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Zone_Mid_W_VAV_Box_Outlet_Node,    !- Air Outlet Node Name
    Zone_Mid_W_VAV_Box_Inlet_Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    ;                         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Top_N_VAV_Box_Component,    !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Zone_Top_N_VAV_Box_Outlet_Node,    !- Air Outlet Node Name
    Zone_Top_N_VAV_Box_Inlet_Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    ;                         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Top_E_VAV_Box_Component,    !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Zone_Top_E_VAV_Box_Outlet_Node,    !- Air Outlet Node Name
    Zone_Top_E_VAV_Box_Inlet_Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    ;                         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Top_S_VAV_Box_Component,    !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Zone_Top_S_VAV_Box_Outlet_Node,    !- Air Outlet Node Name
    Zone_Top_S_VAV_Box_Inlet_Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    ;                         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Top_W_VAV_Box_Component,    !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Zone_Top_W_VAV_Box_Outlet_Node,    !- Air Outlet Node Name
    Zone_Top_W_VAV_Box_Inlet_Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    ;                         !- Design Specification Outdoor Air Object Name

ZoneHVAC:AirDistributionUnit,
    Core_Bot_VAV_Box,         !- Name
    Core_Bot_VAV_Box_Outlet_Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Core_Bot_VAV_Box_Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Core_Mid_VAV_Box,         !- Name
    Core_Mid_VAV_Box_Outlet_Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Core_Mid_VAV_Box_Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Core_Top_VAV_Box,         !- Name
    Core_Top_VAV_Box_Outlet_Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Core_Top_VAV_Box_Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Bot_N_VAV_Box,       !- Name
    Zone_Bot_N_VAV_Box_Outlet_Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Zone_Bot_N_VAV_Box_Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Bot_E_VAV_Box,       !- Name
    Zone_Bot_E_VAV_Box_Outlet_Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Zone_Bot_E_VAV_Box_Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Bot_S_VAV_Box,       !- Name
    Zone_Bot_S_VAV_Box_Outlet_Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Zone_Bot_S_VAV_Box_Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Bot_W_VAV_Box,       !- Name
    Zone_Bot_W_VAV_Box_Outlet_Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Zone_Bot_W_VAV_Box_Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Mid_N_VAV_Box,       !- Name
    Zone_Mid_N_VAV_Box_Outlet_Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Zone_Mid_N_VAV_Box_Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Mid_E_VAV_Box,       !- Name
    Zone_Mid_E_VAV_Box_Outlet_Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Zone_Mid_E_VAV_Box_Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Mid_S_VAV_Box,       !- Name
    Zone_Mid_S_VAV_Box_Outlet_Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Zone_Mid_S_VAV_Box_Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Mid_W_VAV_Box,       !- Name
    Zone_Mid_W_VAV_Box_Outlet_Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Zone_Mid_W_VAV_Box_Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Top_N_VAV_Box,       !- Name
    Zone_Top_N_VAV_Box_Outlet_Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Zone_Top_N_VAV_Box_Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Top_E_VAV_Box,       !- Name
    Zone_Top_E_VAV_Box_Outlet_Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Zone_Top_E_VAV_Box_Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Top_S_VAV_Box,       !- Name
    Zone_Top_S_VAV_Box_Outlet_Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Zone_Top_S_VAV_Box_Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Top_W_VAV_Box,       !- Name
    Zone_Top_W_VAV_Box_Outlet_Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Zone_Top_W_VAV_Box_Component;    !- Air Terminal Name

ZoneHVAC:EquipmentList,   
    Core_Bot_Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Core_Bot_VAV_Box,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,   
    Core_Mid_Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Core_Mid_VAV_Box,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,   
    Core_Top_Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Core_Top_VAV_Box,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,   
    Zone_Bot_N_Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Zone_Bot_N_VAV_Box,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,   
    Zone_Bot_E_Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Zone_Bot_E_VAV_Box,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,   
    Zone_Bot_S_Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Zone_Bot_S_VAV_Box,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,   
    Zone_Bot_W_Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Zone_Bot_W_VAV_Box,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,   
    Zone_Mid_N_Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Zone_Mid_N_VAV_Box,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,   
    Zone_Mid_E_Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Zone_Mid_E_VAV_Box,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,   
    Zone_Mid_S_Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Zone_Mid_S_VAV_Box,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,   
    Zone_Mid_W_Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Zone_Mid_W_VAV_Box,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,   
    Zone_Top_N_Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Zone_Top_N_VAV_Box,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,   
    Zone_Top_E_Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Zone_Top_E_VAV_Box,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,   
    Zone_Top_S_Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Zone_Top_S_VAV_Box,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,   
    Zone_Top_W_Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Zone_Top_W_VAV_Box,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,   
    Bot_Toilet_Equipment,     !- Name
    Fan:ZoneExhaust,          !- Zone Equipment 1 Object Type
    Bot_Toilet_Exhaust_Fan,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,   
    Mid_Toilet_Equipment,     !- Name
    Fan:ZoneExhaust,          !- Zone Equipment 1 Object Type
    Mid_Toilet_Exhaust_Fan,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,   
    Top_Toilet_Equipment,     !- Name
    Fan:ZoneExhaust,          !- Zone Equipment 1 Object Type
    Top_Toilet_Exhaust_Fan,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    Core_Bot,                 !- Zone Name
    Core_Bot_Equipment,       !- Zone Conditioning Equipment List Name
    Core_Bot_Inlet_Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_Bot_Air_Node,        !- Zone Air Node Name
    Core_Bot_Return_Air_Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Core_Mid,                 !- Zone Name
    Core_Mid_Equipment,       !- Zone Conditioning Equipment List Name
    Core_Mid_Inlet_Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_Mid_Air_Node,        !- Zone Air Node Name
    Core_Mid_Return_Air_Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Core_Top,                 !- Zone Name
    Core_Top_Equipment,       !- Zone Conditioning Equipment List Name
    Core_Top_Inlet_Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_Top_Air_Node,        !- Zone Air Node Name
    Core_Top_Return_Air_Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone_Bot_N,               !- Zone Name
    Zone_Bot_N_Equipment,     !- Zone Conditioning Equipment List Name
    Zone_Bot_N_Inlet_Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone_Bot_N_Air_Node,      !- Zone Air Node Name
    Zone_Bot_N_Return_Air_Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone_Bot_E,               !- Zone Name
    Zone_Bot_E_Equipment,     !- Zone Conditioning Equipment List Name
    Zone_Bot_E_Inlet_Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone_Bot_E_Air_Node,      !- Zone Air Node Name
    Zone_Bot_E_Return_Air_Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone_Bot_S,               !- Zone Name
    Zone_Bot_S_Equipment,     !- Zone Conditioning Equipment List Name
    Zone_Bot_S_Inlet_Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone_Bot_S_Air_Node,      !- Zone Air Node Name
    Zone_Bot_S_Return_Air_Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone_Bot_W,               !- Zone Name
    Zone_Bot_W_Equipment,     !- Zone Conditioning Equipment List Name
    Zone_Bot_W_Inlet_Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone_Bot_W_Air_Node,      !- Zone Air Node Name
    Zone_Bot_W_Return_Air_Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone_Mid_N,               !- Zone Name
    Zone_Mid_N_Equipment,     !- Zone Conditioning Equipment List Name
    Zone_Mid_N_Inlet_Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone_Mid_N_Air_Node,      !- Zone Air Node Name
    Zone_Mid_N_Return_Air_Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone_Mid_E,               !- Zone Name
    Zone_Mid_E_Equipment,     !- Zone Conditioning Equipment List Name
    Zone_Mid_E_Inlet_Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone_Mid_E_Air_Node,      !- Zone Air Node Name
    Zone_Mid_E_Return_Air_Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone_Mid_S,               !- Zone Name
    Zone_Mid_S_Equipment,     !- Zone Conditioning Equipment List Name
    Zone_Mid_S_Inlet_Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone_Mid_S_Air_Node,      !- Zone Air Node Name
    Zone_Mid_S_Return_Air_Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone_Mid_W,               !- Zone Name
    Zone_Mid_W_Equipment,     !- Zone Conditioning Equipment List Name
    Zone_Mid_W_Inlet_Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone_Mid_W_Air_Node,      !- Zone Air Node Name
    Zone_Mid_W_Return_Air_Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone_Top_N,               !- Zone Name
    Zone_Top_N_Equipment,     !- Zone Conditioning Equipment List Name
    Zone_Top_N_Inlet_Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone_Top_N_Air_Node,      !- Zone Air Node Name
    Zone_Top_N_Return_Air_Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone_Top_E,               !- Zone Name
    Zone_Top_E_Equipment,     !- Zone Conditioning Equipment List Name
    Zone_Top_E_Inlet_Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone_Top_E_Air_Node,      !- Zone Air Node Name
    Zone_Top_E_Return_Air_Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone_Top_S,               !- Zone Name
    Zone_Top_S_Equipment,     !- Zone Conditioning Equipment List Name
    Zone_Top_S_Inlet_Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone_Top_S_Air_Node,      !- Zone Air Node Name
    Zone_Top_S_Return_Air_Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone_Top_W,               !- Zone Name
    Zone_Top_W_Equipment,     !- Zone Conditioning Equipment List Name
    Zone_Top_W_Inlet_Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone_Top_W_Air_Node,      !- Zone Air Node Name
    Zone_Top_W_Return_Air_Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Bot_Toilet,               !- Zone Name
    Bot_Toilet_Equipment,     !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    Bot_Toilet_Exhaust_Node,    !- Zone Air Exhaust Node or NodeList Name
    Bot_Toilet_Air_Node,      !- Zone Air Node Name
    Bot_Toilet_Return_Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Mid_Toilet,               !- Zone Name
    Mid_Toilet_Equipment,     !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    Mid_Toilet_Exhaust_Node,    !- Zone Air Exhaust Node or NodeList Name
    Mid_Toilet_Air_Node,      !- Zone Air Node Name
    Mid_Toilet_Return_Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Top_Toilet,               !- Zone Name
    Top_Toilet_Equipment,     !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    Top_Toilet_Exhaust_Node,    !- Zone Air Exhaust Node or NodeList Name
    Top_Toilet_Air_Node,      !- Zone Air Node Name
    Top_Toilet_Return_Node;    !- Zone Return Air Node Name

Fan:VariableVolume,       
    VAV_Bot_Fan,              !- Name
    Sch_ACMV,                 !- Availability Schedule Name
    0.61,                     !- Fan Total Efficiency
    1000.0,                   !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.5,                      !- Fan Power Minimum Flow Fraction
    ,                         !- Fan Power Minimum Air Flow Rate
    0.91,                     !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    0.047182815,              !- Fan Power Coefficient 1
    0.130541742,              !- Fan Power Coefficient 2
    -0.117286942,             !- Fan Power Coefficient 3
    0.940313747,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    VAV_Bot_Coil_Fan_Air_Node,    !- Air Inlet Node Name
    VAV_Bot_Fan_Outlet,       !- Air Outlet Node Name
    AHU;                      !- EndUse Subcategory

Fan:VariableVolume,       
    VAV_Mid_Fan,              !- Name
    Sch_ACMV,                 !- Availability Schedule Name
    0.61,                     !- Fan Total Efficiency
    1000.0,                   !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.5,                      !- Fan Power Minimum Flow Fraction
    ,                         !- Fan Power Minimum Air Flow Rate
    0.91,                     !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    0.047182815,              !- Fan Power Coefficient 1
    0.130541742,              !- Fan Power Coefficient 2
    -0.117286942,             !- Fan Power Coefficient 3
    0.940313747,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    VAV_Mid_Coil_Fan_Air_Node,    !- Air Inlet Node Name
    VAV_Mid_Fan_Outlet,       !- Air Outlet Node Name
    AHU;                      !- EndUse Subcategory

Fan:VariableVolume,       
    VAV_Top_Fan,              !- Name
    Sch_ACMV,                 !- Availability Schedule Name
    0.61,                     !- Fan Total Efficiency
    1000.0,                   !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.5,                      !- Fan Power Minimum Flow Fraction
    ,                         !- Fan Power Minimum Air Flow Rate
    0.91,                     !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    0.047182815,              !- Fan Power Coefficient 1
    0.130541742,              !- Fan Power Coefficient 2
    -0.117286942,             !- Fan Power Coefficient 3
    0.940313747,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    VAV_Top_Coil_Fan_Air_Node,    !- Air Inlet Node Name
    VAV_Top_Fan_Outlet,       !- Air Outlet Node Name
    AHU;                      !- EndUse Subcategory

Fan:ZoneExhaust,          
    Bot_Toilet_Exhaust_Fan,    !- Name
    Sch_ACMV,                 !- Availability Schedule Name
    0.65,                     !- Fan Total Efficiency
    800,                      !- Pressure Rise
    0.388888888889,           !- Maximum Flow Rate
    Bot_Toilet_Exhaust_Node,    !- Air Inlet Node Name
    Bot_Toilet_Exhaust_Fan_Outdoor_Node,    !- Air Outlet Node Name
    Toilet_Exhaust_Fan,       !- EndUse Subcategory
    ,                         !- Flow Fraction Schedule Name
    Coupled,                  !- System Availability Manager Coupling Mode
    ,                         !- Minimum Zone Temperature Limit Schedule Name
    Sch_Always_On;            !- Balanced Exhaust Fraction Schedule Name

Fan:ZoneExhaust,          
    Mid_Toilet_Exhaust_Fan,    !- Name
    Sch_ACMV,                 !- Availability Schedule Name
    0.65,                     !- Fan Total Efficiency
    12000,                    !- Pressure Rise
    0.388888888889,           !- Maximum Flow Rate
    Mid_Toilet_Exhaust_Node,    !- Air Inlet Node Name
    Mid_Toilet_Exhaust_Fan_Outdoor_Node,    !- Air Outlet Node Name
    Toilet_Exhaust_Fan,       !- EndUse Subcategory
    ,                         !- Flow Fraction Schedule Name
    Coupled,                  !- System Availability Manager Coupling Mode
    ,                         !- Minimum Zone Temperature Limit Schedule Name
    Sch_Always_On;            !- Balanced Exhaust Fraction Schedule Name

Fan:ZoneExhaust,          
    Top_Toilet_Exhaust_Fan,    !- Name
    Sch_ACMV,                 !- Availability Schedule Name
    0.65,                     !- Fan Total Efficiency
    800,                      !- Pressure Rise
    0.388888888889,           !- Maximum Flow Rate
    Top_Toilet_Exhaust_Node,    !- Air Inlet Node Name
    Top_Toilet_Exhaust_Fan_Outdoor_Node,    !- Air Outlet Node Name
    Toilet_Exhaust_Fan,       !- EndUse Subcategory
    ,                         !- Flow Fraction Schedule Name
    Coupled,                  !- System Availability Manager Coupling Mode
    ,                         !- Minimum Zone Temperature Limit Schedule Name
    Sch_Always_On;            !- Balanced Exhaust Fraction Schedule Name

Coil:Cooling:Water,       
    VAV_Bot_Coil,             !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    VAV_Bot_Coil_W_Inlet_Node,    !- Water Inlet Node Name
    VAV_Bot_Coil_W_Outlet_Node,    !- Water Outlet Node Name
    VAV_Bot_Coil_Air_Inlet_Node,    !- Air Inlet Node Name
    VAV_Bot_Coil_Fan_Air_Node,    !- Air Outlet Node Name
    DetailedAnalysis,         !- Type of Analysis
    Crossflow;                !- Heat Exchanger Configuration

Coil:Cooling:Water,       
    VAV_Mid_Coil,             !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    VAV_Mid_Coil_W_Inlet_Node,    !- Water Inlet Node Name
    VAV_Mid_Coil_W_Outlet_Node,    !- Water Outlet Node Name
    VAV_Mid_Coil_Air_Inlet_Node,    !- Air Inlet Node Name
    VAV_Mid_Coil_Fan_Air_Node,    !- Air Outlet Node Name
    DetailedAnalysis,         !- Type of Analysis
    Crossflow;                !- Heat Exchanger Configuration

Coil:Cooling:Water,       
    VAV_Top_Coil,             !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    VAV_Top_Coil_W_Inlet_Node,    !- Water Inlet Node Name
    VAV_Top_Coil_W_Outlet_Node,    !- Water Outlet Node Name
    VAV_Top_Coil_Air_Inlet_Node,    !- Air Inlet Node Name
    VAV_Top_Coil_Fan_Air_Node,    !- Air Outlet Node Name
    DetailedAnalysis,         !- Type of Analysis
    Crossflow;                !- Heat Exchanger Configuration

Controller:WaterCoil,     
    VAV_Bot_Coil_Controller,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    VAV_Bot_Coil_Fan_Air_Node,    !- Sensor Node Name
    VAV_Bot_Coil_W_Inlet_Node,    !- Actuator Node Name
    ,                         !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0.0;                      !- Minimum Actuated Flow

Controller:WaterCoil,     
    VAV_Mid_Coil_Controller,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    VAV_Mid_Coil_Fan_Air_Node,    !- Sensor Node Name
    VAV_Mid_Coil_W_Inlet_Node,    !- Actuator Node Name
    ,                         !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0.0;                      !- Minimum Actuated Flow

Controller:WaterCoil,     
    VAV_Top_Coil_Controller,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    VAV_Top_Coil_Fan_Air_Node,    !- Sensor Node Name
    VAV_Top_Coil_W_Inlet_Node,    !- Actuator Node Name
    ,                         !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0.0;                      !- Minimum Actuated Flow

Controller:OutdoorAir,    
    VAV_Bot_OA_Controller,    !- Name
    VAV_Bot_OARelief_Node,    !- Relief Air Outlet Node Name
    VAV_Bot_Supply_Equip_Inlet_Node,    !- Return Air Node Name
    VAV_Bot_Coil_Air_Inlet_Node,    !- Mixed Air Node Name
    VAV_Bot_OAInlet_Node,     !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    Modulateflow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    Fixedminimum,             !- Minimum Limit Type
    Sch_MinOA,                !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_Bot_DCV;              !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,    
    VAV_Mid_OA_Controller,    !- Name
    VAV_Mid_OARelief_Node,    !- Relief Air Outlet Node Name
    VAV_Mid_Supply_Equip_Inlet_Node,    !- Return Air Node Name
    VAV_Mid_Coil_Air_Inlet_Node,    !- Mixed Air Node Name
    VAV_Mid_OAInlet_Node,     !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    Modulateflow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    Fixedminimum,             !- Minimum Limit Type
    Sch_MinOA,                !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_Mid_DCV;              !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,    
    VAV_Top_OA_Controller,    !- Name
    VAV_Top_OARelief_Node,    !- Relief Air Outlet Node Name
    VAV_Top_Supply_Equip_Inlet_Node,    !- Return Air Node Name
    VAV_Top_Coil_Air_Inlet_Node,    !- Mixed Air Node Name
    VAV_Top_OAInlet_Node,     !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    Modulateflow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    Fixedminimum,             !- Minimum Limit Type
    Sch_MinOA,                !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_Top_DCV;              !- Mechanical Ventilation Controller Name

Controller:MechanicalVentilation,
    VAV_Top_DCV,              !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Core_Top,                 !- Zone 1 Name
    CM_DSOA_Core_Top,         !- Design Specification Outdoor Air Object Name 1
    CM_DSZAD_Core_Top,        !- Design Specification Zone Air Distribution Object Name 1
    Zone_Top_S,               !- Zone 2 Name
    CM_DSOA_Zone_Top_S,       !- Design Specification Outdoor Air Object Name 2
    CM_DSZAD_Zone_Top_S,      !- Design Specification Zone Air Distribution Object Name 2
    Zone_Top_E,               !- Zone 3 Name
    CM_DSOA_Zone_Top_E,       !- Design Specification Outdoor Air Object Name 3
    CM_DSZAD_Zone_Top_E,      !- Design Specification Zone Air Distribution Object Name 3
    Zone_Top_N,               !- Zone 4 Name
    CM_DSOA_Zone_Top_N,       !- Design Specification Outdoor Air Object Name 4
    CM_DSZAD_Zone_Top_N,      !- Design Specification Zone Air Distribution Object Name 4
    Zone_Top_W,               !- Zone 5 Name
    CM_DSOA_Zone_Top_W,       !- Design Specification Outdoor Air Object Name 5
    CM_DSZAD_Zone_Top_W;      !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    VAV_Bot_DCV,              !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Core_Bot,                 !- Zone 1 Name
    CM_DSOA_Core_Bot,         !- Design Specification Outdoor Air Object Name 1
    CM_DSZAD_Core_Bot,        !- Design Specification Zone Air Distribution Object Name 1
    Zone_Bot_S,               !- Zone 2 Name
    CM_DSOA_Zone_Bot_S,       !- Design Specification Outdoor Air Object Name 2
    CM_DSZAD_Zone_Bot_S,      !- Design Specification Zone Air Distribution Object Name 2
    Zone_Bot_E,               !- Zone 3 Name
    CM_DSOA_Zone_Bot_E,       !- Design Specification Outdoor Air Object Name 3
    CM_DSZAD_Zone_Bot_E,      !- Design Specification Zone Air Distribution Object Name 3
    Zone_Bot_N,               !- Zone 4 Name
    CM_DSOA_Zone_Bot_N,       !- Design Specification Outdoor Air Object Name 4
    CM_DSZAD_Zone_Bot_N,      !- Design Specification Zone Air Distribution Object Name 4
    Zone_Bot_W,               !- Zone 5 Name
    CM_DSOA_Zone_Bot_W,       !- Design Specification Outdoor Air Object Name 5
    CM_DSZAD_Zone_Bot_W;      !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    VAV_Mid_DCV,              !- Name
    Sch_Always_On,            !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Core_Mid,                 !- Zone 1 Name
    CM_DSOA_Core_Mid,         !- Design Specification Outdoor Air Object Name 1
    CM_DSZAD_Core_Mid,        !- Design Specification Zone Air Distribution Object Name 1
    Zone_Mid_S,               !- Zone 2 Name
    CM_DSOA_Zone_Mid_S,       !- Design Specification Outdoor Air Object Name 2
    CM_DSZAD_Zone_Mid_S,      !- Design Specification Zone Air Distribution Object Name 2
    Zone_Mid_E,               !- Zone 3 Name
    CM_DSOA_Zone_Mid_E,       !- Design Specification Outdoor Air Object Name 3
    CM_DSZAD_Zone_Mid_E,      !- Design Specification Zone Air Distribution Object Name 3
    Zone_Mid_N,               !- Zone 4 Name
    CM_DSOA_Zone_Mid_N,       !- Design Specification Outdoor Air Object Name 4
    CM_DSZAD_Zone_Mid_N,      !- Design Specification Zone Air Distribution Object Name 4
    Zone_Mid_W,               !- Zone 5 Name
    CM_DSOA_Zone_Mid_W,       !- Design Specification Outdoor Air Object Name 5
    CM_DSZAD_Zone_Mid_W;      !- Design Specification Zone Air Distribution Object Name 5

AirLoopHVAC:ControllerList,
    VAV_Bot_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV_Bot_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_Mid_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV_Mid_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_Top_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV_Top_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_Bot_Controllers,      !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    VAV_Bot_Coil_Controller,    !- Controller 1 Name
    Controller:WaterCoil;     !- Controller 2 Object Type

AirLoopHVAC:ControllerList,
    VAV_Mid_Controllers,      !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    VAV_Mid_Coil_Controller,    !- Controller 1 Name
    Controller:WaterCoil;     !- Controller 2 Object Type

AirLoopHVAC:ControllerList,
    VAV_Top_Controllers,      !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    VAV_Top_Coil_Controller,    !- Controller 1 Name
    Controller:WaterCoil;     !- Controller 2 Object Type

AirLoopHVAC,              
    VAV_Bot,                  !- Name
    VAV_Bot_Controllers,      !- Controller List Name
    ,                         !- Availability Manager List Name
    Autosize,                 !- Design Supply Air Flow Rate
    VAV_Bot_Air_Loop_Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV_Bot_Supply_Equip_Inlet_Node,    !- Supply Side Inlet Node Name
    VAV_Bot_Zone_Equip_Outlet_Node,    !- Demand Side Outlet Node Name
    VAV_Bot_Zone_Equip_Inlet_Node,    !- Demand Side Inlet Node Names
    VAV_Bot_Fan_Outlet;       !- Supply Side Outlet Node Names

AirLoopHVAC,              
    VAV_Mid,                  !- Name
    VAV_Mid_Controllers,      !- Controller List Name
    ,                         !- Availability Manager List Name
    Autosize,                 !- Design Supply Air Flow Rate
    VAV_Mid_Air_Loop_Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV_Mid_Supply_Equip_Inlet_Node,    !- Supply Side Inlet Node Name
    VAV_Mid_Zone_Equip_Outlet_Node,    !- Demand Side Outlet Node Name
    VAV_Mid_Zone_Equip_Inlet_Node,    !- Demand Side Inlet Node Names
    VAV_Mid_Fan_Outlet;       !- Supply Side Outlet Node Names

AirLoopHVAC,              
    VAV_Top,                  !- Name
    VAV_Top_Controllers,      !- Controller List Name
    ,                         !- Availability Manager List Name
    Autosize,                 !- Design Supply Air Flow Rate
    VAV_Top_Air_Loop_Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV_Top_Supply_Equip_Inlet_Node,    !- Supply Side Inlet Node Name
    VAV_Top_Zone_Equip_Outlet_Node,    !- Demand Side Outlet Node Name
    VAV_Top_Zone_Equip_Inlet_Node,    !- Demand Side Inlet Node Names
    VAV_Top_Fan_Outlet;       !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirsystem:EquipmentList,
    VAV_Bot_OA_Equipment,     !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV_Bot_OAMixing_Box;     !- Component 1 Name

AirLoopHVAC:OutdoorAirsystem:EquipmentList,
    VAV_Mid_OA_Equipment,     !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV_Mid_OAMixing_Box;     !- Component 1 Name

AirLoopHVAC:OutdoorAirsystem:EquipmentList,
    VAV_Top_OA_Equipment,     !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV_Top_OAMixing_Box;     !- Component 1 Name

AirLoopHVAC:OutdoorAirsystem,
    VAV_Bot_OA,               !- Name
    VAV_Bot_OA_Controllers,    !- Controller List Name
    VAV_Bot_OA_Equipment,     !- Outdoor Air Equipment List Name
    ;                         !- Availability Manager List Name

AirLoopHVAC:OutdoorAirsystem,
    VAV_Mid_OA,               !- Name
    VAV_Mid_OA_Controllers,    !- Controller List Name
    VAV_Mid_OA_Equipment,     !- Outdoor Air Equipment List Name
    ;                         !- Availability Manager List Name

AirLoopHVAC:OutdoorAirsystem,
    VAV_Top_OA,               !- Name
    VAV_Top_OA_Controllers,    !- Controller List Name
    VAV_Top_OA_Equipment,     !- Outdoor Air Equipment List Name
    ;                         !- Availability Manager List Name

OutdoorAir:Mixer,         
    VAV_Bot_OAMixing_Box,     !- Name
    VAV_Bot_Coil_Air_Inlet_Node,    !- Mixed Air Node Name
    VAV_Bot_OAInlet_Node,     !- Outdoor Air Stream Node Name
    VAV_Bot_OARelief_Node,    !- Relief Air Stream Node Name
    VAV_Bot_Supply_Equip_Inlet_Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,         
    VAV_Mid_OAMixing_Box,     !- Name
    VAV_Mid_Coil_Air_Inlet_Node,    !- Mixed Air Node Name
    VAV_Mid_OAInlet_Node,     !- Outdoor Air Stream Node Name
    VAV_Mid_OARelief_Node,    !- Relief Air Stream Node Name
    VAV_Mid_Supply_Equip_Inlet_Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,         
    VAV_Top_OAMixing_Box,     !- Name
    VAV_Top_Coil_Air_Inlet_Node,    !- Mixed Air Node Name
    VAV_Top_OAInlet_Node,     !- Outdoor Air Stream Node Name
    VAV_Top_OARelief_Node,    !- Relief Air Stream Node Name
    VAV_Top_Supply_Equip_Inlet_Node;    !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter, 
    VAV_Bot_Supply_Air_Splitter,    !- Name
    VAV_Bot_Zone_Equip_Inlet_Node,    !- Inlet Node Name
    Core_Bot_VAV_Box_Inlet_Node,    !- Outlet 1 Node Name
    Zone_Bot_N_VAV_Box_Inlet_Node,    !- Outlet 2 Node Name
    Zone_Bot_E_VAV_Box_Inlet_Node,    !- Outlet 3 Node Name
    Zone_Bot_S_VAV_Box_Inlet_Node,    !- Outlet 4 Node Name
    Zone_Bot_W_VAV_Box_Inlet_Node;    !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter, 
    VAV_Mid_Supply_Air_Splitter,    !- Name
    VAV_Mid_Zone_Equip_Inlet_Node,    !- Inlet Node Name
    Core_Mid_VAV_Box_Inlet_Node,    !- Outlet 1 Node Name
    Zone_Mid_N_VAV_Box_Inlet_Node,    !- Outlet 2 Node Name
    Zone_Mid_E_VAV_Box_Inlet_Node,    !- Outlet 3 Node Name
    Zone_Mid_S_VAV_Box_Inlet_Node,    !- Outlet 4 Node Name
    Zone_Mid_W_VAV_Box_Inlet_Node;    !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter, 
    VAV_Top_Supply_Air_Splitter,    !- Name
    VAV_Top_Zone_Equip_Inlet_Node,    !- Inlet Node Name
    Core_Top_VAV_Box_Inlet_Node,    !- Outlet 1 Node Name
    Zone_Top_N_VAV_Box_Inlet_Node,    !- Outlet 2 Node Name
    Zone_Top_E_VAV_Box_Inlet_Node,    !- Outlet 3 Node Name
    Zone_Top_S_VAV_Box_Inlet_Node,    !- Outlet 4 Node Name
    Zone_Top_W_VAV_Box_Inlet_Node;    !- Outlet 5 Node Name

AirLoopHVAC:SupplyPath,   
    VAV_Bot,                  !- Name
    VAV_Bot_Zone_Equip_Inlet_Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV_Bot_Supply_Air_Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,   
    VAV_Mid,                  !- Name
    VAV_Mid_Zone_Equip_Inlet_Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV_Mid_Supply_Air_Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,   
    VAV_Top,                  !- Name
    VAV_Top_Zone_Equip_Inlet_Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV_Top_Supply_Air_Splitter;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,    
    VAV_Bot_Return_Air_Mixer,    !- Name
    VAV_Bot_Zone_Equip_Outlet_Node,    !- Outlet Node Name
    Bot_Plenum_Outlet_Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,    
    VAV_Mid_Return_Air_Mixer,    !- Name
    VAV_Mid_Zone_Equip_Outlet_Node,    !- Outlet Node Name
    Mid_Plenum_Outlet_Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,    
    VAV_Top_Return_Air_Mixer,    !- Name
    VAV_Top_Zone_Equip_Outlet_Node,    !- Outlet Node Name
    Top_Plenum_Outlet_Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum, 
    Groundfloor_Return_Plenum,    !- Name
    Bot_Plenum,               !- Zone Name
    Bot_Plenum_Node,          !- Zone Node Name
    Bot_Plenum_Outlet_Node,    !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Zone_Bot_S_Return_Air_Node,    !- Inlet 1 Node Name
    Zone_Bot_E_Return_Air_Node,    !- Inlet 2 Node Name
    Zone_Bot_N_Return_Air_Node,    !- Inlet 3 Node Name
    Zone_Bot_W_Return_Air_Node,    !- Inlet 4 Node Name
    Core_Bot_Return_Air_Node;    !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum, 
    Midfloor_Return_Plenum,    !- Name
    Mid_Plenum,               !- Zone Name
    Mid_Plenum_Node,          !- Zone Node Name
    Mid_Plenum_Outlet_Node,    !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Zone_Mid_S_Return_Air_Node,    !- Inlet 1 Node Name
    Zone_Mid_E_Return_Air_Node,    !- Inlet 2 Node Name
    Zone_Mid_N_Return_Air_Node,    !- Inlet 3 Node Name
    Zone_Mid_W_Return_Air_Node,    !- Inlet 4 Node Name
    Core_Mid_Return_Air_Node;    !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum, 
    Topfloor_Return_Plenum,    !- Name
    Top_Plenum,               !- Zone Name
    Top_Plenum_Node,          !- Zone Node Name
    Top_Plenum_Outlet_Node,    !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Zone_Top_S_Return_Air_Node,    !- Inlet 1 Node Name
    Zone_Top_E_Return_Air_Node,    !- Inlet 2 Node Name
    Zone_Top_N_Return_Air_Node,    !- Inlet 3 Node Name
    Zone_Top_W_Return_Air_Node,    !- Inlet 4 Node Name
    Core_Top_Return_Air_Node;    !- Inlet 5 Node Name

AirLoopHVAC:ReturnPath,   
    VAV_Bot_Return_Air_Path,    !- Name
    VAV_Bot_Zone_Equip_Outlet_Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,    !- Component 1 Object Type
    Groundfloor_Return_Plenum,    !- Component 1 Name
    AirLoopHVAC:ZoneMixer,    !- Component 2 Object Type
    VAV_Bot_Return_Air_Mixer;    !- Component 2 Name

AirLoopHVAC:ReturnPath,   
    VAV_Mid_Return_Air_Path,    !- Name
    VAV_Mid_Zone_Equip_Outlet_Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,    !- Component 1 Object Type
    Midfloor_Return_Plenum,    !- Component 1 Name
    AirLoopHVAC:ZoneMixer,    !- Component 2 Object Type
    VAV_Mid_Return_Air_Mixer;    !- Component 2 Name

AirLoopHVAC:ReturnPath,   
    VAV_Top_Return_Air_Path,    !- Name
    VAV_Top_Zone_Equip_Outlet_Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,    !- Component 1 Object Type
    Topfloor_Return_Plenum,    !- Component 1 Name
    AirLoopHVAC:ZoneMixer,    !- Component 2 Object Type
    VAV_Top_Return_Air_Mixer;    !- Component 2 Name

Branch,                   
    ChW_Supply_Inlet_Branch,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    HeaderedPumps:VariableSpeed,    !- Component 1 Object Type
    ChW_Pump,                 !- Component 1 Name
    ChW_Supply_Inlet_Node,    !- Component 1 Inlet Node Name
    ChW_Pump_Outlet_Node,     !- Component 1 Outlet Node Name
    Active;                   !- Component 1 Branch Control Type

Branch,                   
    ChW_Supply_Equipment_Branch_1,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,    !- Component 1 Object Type
    SGP_Chiller_1,            !- Component 1 Name
    ChW_Chiller_1_Inlet_Node,    !- Component 1 Inlet Node Name
    ChW_Chiller_1_Outlet_Node,    !- Component 1 Outlet Node Name
    Active;                   !- Component 1 Branch Control Type

Branch,                   
    ChW_Supply_Equipment_Branch_2,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,    !- Component 1 Object Type
    SGP_Chiller_2,            !- Component 1 Name
    ChW_Chiller_2_Inlet_Node,    !- Component 1 Inlet Node Name
    ChW_Chiller_2_Outlet_Node,    !- Component 1 Outlet Node Name
    Active;                   !- Component 1 Branch Control Type

Branch,                   
    ChW_Demand_Equipment_Bypass_Branch,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    ChW_Demand_Equipment_Bypass_Pipe,    !- Component 1 Name
    ChW_Demand_Equip_Bypass_Inlet_Node,    !- Component 1 Inlet Node Name
    ChW_Demand_Equip_Bypass_Outlet_Node,    !- Component 1 Outlet Node Name
    Bypass;                   !- Component 1 Branch Control Type

Branch,                   
    ChW_Supply_Outlet_Branch,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    ChW_Supply_Outlet_Pipe,    !- Component 1 Name
    ChW_Supply_Mixer-ChW_Supply_Outlet_Pipe,    !- Component 1 Inlet Node Name
    ChW_Supply_Outlet_Node,    !- Component 1 Outlet Node Name
    Passive;                  !- Component 1 Branch Control Type

Branch,                   
    ChW_Demand_Inlet_Branch,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    ChW_Demand_Pipe,          !- Component 1 Name
    ChW_Demand_Inlet_Node,    !- Component 1 Inlet Node Name
    ChW_Pump_Secondary-ChW_Demand_Mixer,    !- Component 1 Outlet Node Name
    Active;                   !- Component 1 Branch Control Type

Branch,                   
    ChW_Demand_Load_Branch_1,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    VAV_Bot_Coil,             !- Component 1 Name
    VAV_Bot_Coil_W_Inlet_Node,    !- Component 1 Inlet Node Name
    VAV_Bot_Coil_W_Outlet_Node,    !- Component 1 Outlet Node Name
    Active;                   !- Component 1 Branch Control Type

Branch,                   
    ChW_Demand_Load_Branch_2,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    VAV_Mid_Coil,             !- Component 1 Name
    VAV_Mid_Coil_W_Inlet_Node,    !- Component 1 Inlet Node Name
    VAV_Mid_Coil_W_Outlet_Node,    !- Component 1 Outlet Node Name
    Active;                   !- Component 1 Branch Control Type

Branch,                   
    ChW_Demand_Load_Branch_3,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    VAV_Top_Coil,             !- Component 1 Name
    VAV_Top_Coil_W_Inlet_Node,    !- Component 1 Inlet Node Name
    VAV_Top_Coil_W_Outlet_Node,    !- Component 1 Outlet Node Name
    Active;                   !- Component 1 Branch Control Type

Branch,                   
    ChW_Demand_Outlet_Branch,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    ChW_Demand_Outlet_Pipe,    !- Component 1 Name
    ChW_Demand_Mixer-ChW_Demand_Outlet_Pipe,    !- Component 1 Inlet Node Name
    ChW_Demand_Outlet_Node,    !- Component 1 Outlet Node Name
    Passive;                  !- Component 1 Branch Control Type

Branch,                   
    CndW_Supply_Inlet_Branch,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    HeaderedPumps:ConstantSpeed,    !- Component 1 Object Type
    CndW_Pump,                !- Component 1 Name
    CndW_Supply_Inlet_Node,    !- Component 1 Inlet Node Name
    CndW_Pump_Outlet_Node,    !- Component 1 Outlet Node Name
    Active;                   !- Component 1 Branch Control Type

Branch,                   
    CndW_Supply_Equipment_Branch_1,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,    !- Component 1 Object Type
    SGP_CoolTower_1,          !- Component 1 Name
    CndW_Tower_1_Inlet_Node,    !- Component 1 Inlet Node Name
    CndW_Tower_1_Outlet_Node,    !- Component 1 Outlet Node Name
    Active;                   !- Component 1 Branch Control Type

Branch,                   
    CndW_Supply_Equipment_Branch_2,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,    !- Component 1 Object Type
    SGP_CoolTower_2,          !- Component 1 Name
    CndW_Tower_2_Inlet_Node,    !- Component 1 Inlet Node Name
    CndW_Tower_2_Outlet_Node,    !- Component 1 Outlet Node Name
    Active;                   !- Component 1 Branch Control Type

Branch,                   
    CndW_Supply_Equipment_Bypass_Branch,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CndW_Supply_Equipment_Bypass_Pipe,    !- Component 1 Name
    CndW_Supply_Equip_Bypass_Inlet_Node,    !- Component 1 Inlet Node Name
    CndW_Supply_Equip_Bypass_Outlet_Node,    !- Component 1 Outlet Node Name
    Bypass;                   !- Component 1 Branch Control Type

Branch,                   
    CndW_Supply_Outlet_Branch,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CndW_Supply_Outlet_Pipe,    !- Component 1 Name
    CndW_Supply_Mixer-CndW_Supply_Outlet_Pipe,    !- Component 1 Inlet Node Name
    CndW_Supply_Outlet_Node,    !- Component 1 Outlet Node Name
    Passive;                  !- Component 1 Branch Control Type

Branch,                   
    CndW_Demand_Inlet_Branch,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CndW_Demand_Inlet_Pipe,    !- Component 1 Name
    CndW_Demand_Inlet_Node,    !- Component 1 Inlet Node Name
    CndW_Demand_Inlet_Pipe-CndW_Demand_Mixer,    !- Component 1 Outlet Node Name
    Passive;                  !- Component 1 Branch Control Type

Branch,                   
    CndW_Demand_Load_Branch_1,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,    !- Component 1 Object Type
    SGP_Chiller_1,            !- Component 1 Name
    CndW_Chiller_1_Inlet_Node,    !- Component 1 Inlet Node Name
    CndW_Chiller_1_Outlet_Node,    !- Component 1 Outlet Node Name
    Active;                   !- Component 1 Branch Control Type

Branch,                   
    CndW_Demand_Load_Branch_2,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,    !- Component 1 Object Type
    SGP_Chiller_2,            !- Component 1 Name
    CndW_Chiller_2_Inlet_Node,    !- Component 1 Inlet Node Name
    CndW_Chiller_2_Outlet_Node,    !- Component 1 Outlet Node Name
    Active;                   !- Component 1 Branch Control Type

Branch,                   
    CndW_Demand_Bypass_Branch,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CndW_Demand_Bypass_Pipe,    !- Component 1 Name
    CndW_Demand_Bypass_Pipe_Inlet_Node,    !- Component 1 Inlet Node Name
    CndW_Demand_Bypass_Pipe_Outlet_Node,    !- Component 1 Outlet Node Name
    Bypass;                   !- Component 1 Branch Control Type

Branch,                   
    CndW_Demand_Outlet_Branch,    !- Name
    ,                         !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CndW_Demand_Outlet_Pipe,    !- Component 1 Name
    CndW_Demand_Mixer-CndW_Demand_Outlet_Pipe,    !- Component 1 Inlet Node Name
    CndW_Demand_Outlet_Node,    !- Component 1 Outlet Node Name
    Passive;                  !- Component 1 Branch Control Type

Branch,                   
    VAV_Bot_Air_Loop_Main_Branch,    !- Name
    Autosize,                 !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirsystem,    !- Component 1 Object Type
    VAV_Bot_OA,               !- Component 1 Name
    VAV_Bot_Supply_Equip_Inlet_Node,    !- Component 1 Inlet Node Name
    VAV_Bot_Coil_Air_Inlet_Node,    !- Component 1 Outlet Node Name
    Passive,                  !- Component 1 Branch Control Type
    Coil:Cooling:Water,       !- Component 2 Object Type
    VAV_Bot_Coil,             !- Component 2 Name
    VAV_Bot_Coil_Air_Inlet_Node,    !- Component 2 Inlet Node Name
    VAV_Bot_Coil_Fan_Air_Node,    !- Component 2 Outlet Node Name
    Passive,                  !- Component 2 Branch Control Type
    Fan:VariableVolume,       !- Component 3 Object Type
    VAV_Bot_Fan,              !- Component 3 Name
    VAV_Bot_Coil_Fan_Air_Node,    !- Component 3 Inlet Node Name
    VAV_Bot_Fan_Outlet,       !- Component 3 Outlet Node Name
    Active;                   !- Component 3 Branch Control Type

Branch,                   
    VAV_Mid_Air_Loop_Main_Branch,    !- Name
    Autosize,                 !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirsystem,    !- Component 1 Object Type
    VAV_Mid_OA,               !- Component 1 Name
    VAV_Mid_Supply_Equip_Inlet_Node,    !- Component 1 Inlet Node Name
    VAV_Mid_Coil_Air_Inlet_Node,    !- Component 1 Outlet Node Name
    Passive,                  !- Component 1 Branch Control Type
    Coil:Cooling:Water,       !- Component 2 Object Type
    VAV_Mid_Coil,             !- Component 2 Name
    VAV_Mid_Coil_Air_Inlet_Node,    !- Component 2 Inlet Node Name
    VAV_Mid_Coil_Fan_Air_Node,    !- Component 2 Outlet Node Name
    Passive,                  !- Component 2 Branch Control Type
    Fan:VariableVolume,       !- Component 3 Object Type
    VAV_Mid_Fan,              !- Component 3 Name
    VAV_Mid_Coil_Fan_Air_Node,    !- Component 3 Inlet Node Name
    VAV_Mid_Fan_Outlet,       !- Component 3 Outlet Node Name
    Active;                   !- Component 3 Branch Control Type

Branch,                   
    VAV_Top_Air_Loop_Main_Branch,    !- Name
    Autosize,                 !- Maximum Flow Rate
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirsystem,    !- Component 1 Object Type
    VAV_Top_OA,               !- Component 1 Name
    VAV_Top_Supply_Equip_Inlet_Node,    !- Component 1 Inlet Node Name
    VAV_Top_Coil_Air_Inlet_Node,    !- Component 1 Outlet Node Name
    Passive,                  !- Component 1 Branch Control Type
    Coil:Cooling:Water,       !- Component 2 Object Type
    VAV_Top_Coil,             !- Component 2 Name
    VAV_Top_Coil_Air_Inlet_Node,    !- Component 2 Inlet Node Name
    VAV_Top_Coil_Fan_Air_Node,    !- Component 2 Outlet Node Name
    Passive,                  !- Component 2 Branch Control Type
    Fan:VariableVolume,       !- Component 3 Object Type
    VAV_Top_Fan,              !- Component 3 Name
    VAV_Top_Coil_Fan_Air_Node,    !- Component 3 Inlet Node Name
    VAV_Top_Fan_Outlet,       !- Component 3 Outlet Node Name
    Active;                   !- Component 3 Branch Control Type

BranchList,               
    VAV_Bot_Air_Loop_Branches,    !- Name
    VAV_Bot_Air_Loop_Main_Branch;    !- Branch 1 Name

BranchList,               
    VAV_Mid_Air_Loop_Branches,    !- Name
    VAV_Mid_Air_Loop_Main_Branch;    !- Branch 1 Name

BranchList,               
    VAV_Top_Air_Loop_Branches,    !- Name
    VAV_Top_Air_Loop_Main_Branch;    !- Branch 1 Name

BranchList,               
    CndW_Supply_Branches,     !- Name
    CndW_Supply_Inlet_Branch,    !- Branch 1 Name
    CndW_Supply_Equipment_Branch_1,    !- Branch 2 Name
    CndW_Supply_Equipment_Branch_2,    !- Branch 3 Name
    CndW_Supply_Equipment_Bypass_Branch,    !- Branch 4 Name
    CndW_Supply_Outlet_Branch;    !- Branch 5 Name

BranchList,               
    CndW_Demand_Branches,     !- Name
    CndW_Demand_Inlet_Branch,    !- Branch 1 Name
    CndW_Demand_Load_Branch_1,    !- Branch 2 Name
    CndW_Demand_Load_Branch_2,    !- Branch 3 Name
    CndW_Demand_Bypass_Branch,    !- Branch 4 Name
    CndW_Demand_Outlet_Branch;    !- Branch 5 Name

BranchList,               
    ChW_Demand_Branches,      !- Name
    ChW_Demand_Inlet_Branch,    !- Branch 1 Name
    ChW_Demand_Load_Branch_1,    !- Branch 2 Name
    ChW_Demand_Load_Branch_2,    !- Branch 3 Name
    ChW_Demand_Load_Branch_3,    !- Branch 4 Name
    ChW_Demand_Equipment_Bypass_Branch,    !- Branch 5 Name
    ChW_Demand_Outlet_Branch;    !- Branch 6 Name

BranchList,               
    ChW_Supply_Branches,      !- Name
    ChW_Supply_Inlet_Branch,    !- Branch 1 Name
    ChW_Supply_Equipment_Branch_1,    !- Branch 2 Name
    ChW_Supply_Equipment_Branch_2,    !- Branch 3 Name
    ChW_Supply_Outlet_Branch;    !- Branch 4 Name

Connector:Splitter,       
    CndW_Supply_Splitter,     !- Name
    CndW_Supply_Inlet_Branch,    !- Inlet Branch Name
    CndW_Supply_Equipment_Branch_1,    !- Outlet Branch 1 Name
    CndW_Supply_Equipment_Branch_2,    !- Outlet Branch 2 Name
    CndW_Supply_Equipment_Bypass_Branch;    !- Outlet Branch 3 Name

Connector:Splitter,       
    CndW_Demand_Splitter,     !- Name
    CndW_Demand_Inlet_Branch,    !- Inlet Branch Name
    CndW_Demand_Load_Branch_1,    !- Outlet Branch 1 Name
    CndW_Demand_Load_Branch_2,    !- Outlet Branch 2 Name
    CndW_Demand_Bypass_Branch;    !- Outlet Branch 3 Name

Connector:Splitter,       
    ChW_Demand_Splitter,      !- Name
    ChW_Demand_Inlet_Branch,    !- Inlet Branch Name
    ChW_Demand_Load_Branch_1,    !- Outlet Branch 1 Name
    ChW_Demand_Load_Branch_2,    !- Outlet Branch 2 Name
    ChW_Demand_Load_Branch_3,    !- Outlet Branch 3 Name
    ChW_Demand_Equipment_Bypass_Branch;    !- Outlet Branch 4 Name

Connector:Splitter,       
    ChW_Supply_Splitter,      !- Name
    ChW_Supply_Inlet_Branch,    !- Inlet Branch Name
    ChW_Supply_Equipment_Branch_1,    !- Outlet Branch 1 Name
    ChW_Supply_Equipment_Branch_2;    !- Outlet Branch 2 Name

Connector:Mixer,          
    CndW_Supply_Mixer,        !- Name
    CndW_Supply_Outlet_Branch,    !- Outlet Branch Name
    CndW_Supply_Equipment_Branch_1,    !- Inlet Branch 1 Name
    CndW_Supply_Equipment_Branch_2,    !- Inlet Branch 2 Name
    CndW_Supply_Equipment_Bypass_Branch;    !- Inlet Branch 3 Name

Connector:Mixer,          
    CndW_Demand_Mixer,        !- Name
    CndW_Demand_Outlet_Branch,    !- Outlet Branch Name
    CndW_Demand_Load_Branch_1,    !- Inlet Branch 1 Name
    CndW_Demand_Load_Branch_2,    !- Inlet Branch 2 Name
    CndW_Demand_Bypass_Branch;    !- Inlet Branch 3 Name

Connector:Mixer,          
    ChW_Demand_Mixer,         !- Name
    ChW_Demand_Outlet_Branch,    !- Outlet Branch Name
    ChW_Demand_Load_Branch_1,    !- Inlet Branch 1 Name
    ChW_Demand_Load_Branch_2,    !- Inlet Branch 2 Name
    ChW_Demand_Load_Branch_3,    !- Inlet Branch 3 Name
    ChW_Demand_Equipment_Bypass_Branch;    !- Inlet Branch 4 Name

Connector:Mixer,          
    ChW_Supply_Mixer,         !- Name
    ChW_Supply_Outlet_Branch,    !- Outlet Branch Name
    ChW_Supply_Equipment_Branch_1,    !- Inlet Branch 1 Name
    ChW_Supply_Equipment_Branch_2;    !- Inlet Branch 2 Name

ConnectorList,            
    ChW_Supply_Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    ChW_Supply_Splitter,      !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    ChW_Supply_Mixer;         !- Connector 2 Name

ConnectorList,            
    ChW_Demand_Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    ChW_Demand_Splitter,      !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    ChW_Demand_Mixer;         !- Connector 2 Name

ConnectorList,            
    CndW_Supply_Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    CndW_Supply_Splitter,     !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    CndW_Supply_Mixer;        !- Connector 2 Name

ConnectorList,            
    CndW_Demand_Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    CndW_Demand_Splitter,     !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    CndW_Demand_Mixer;        !- Connector 2 Name

NodeList,                 
    Core_Bot_Inlet_Nodes,     !- Name
    Core_Bot_VAV_Box_Outlet_Node;    !- Node 1 Name

NodeList,                 
    Core_Mid_Inlet_Nodes,     !- Name
    Core_Mid_VAV_Box_Outlet_Node;    !- Node 1 Name

NodeList,                 
    Core_Top_Inlet_Nodes,     !- Name
    Core_Top_VAV_Box_Outlet_Node;    !- Node 1 Name

NodeList,                 
    Zone_Bot_N_Inlet_Nodes,    !- Name
    Zone_Bot_N_VAV_Box_Outlet_Node;    !- Node 1 Name

NodeList,                 
    Zone_Bot_E_Inlet_Nodes,    !- Name
    Zone_Bot_E_VAV_Box_Outlet_Node;    !- Node 1 Name

NodeList,                 
    Zone_Bot_S_Inlet_Nodes,    !- Name
    Zone_Bot_S_VAV_Box_Outlet_Node;    !- Node 1 Name

NodeList,                 
    Zone_Bot_W_Inlet_Nodes,    !- Name
    Zone_Bot_W_VAV_Box_Outlet_Node;    !- Node 1 Name

NodeList,                 
    Zone_Mid_N_Inlet_Nodes,    !- Name
    Zone_Mid_N_VAV_Box_Outlet_Node;    !- Node 1 Name

NodeList,                 
    Zone_Mid_E_Inlet_Nodes,    !- Name
    Zone_Mid_E_VAV_Box_Outlet_Node;    !- Node 1 Name

NodeList,                 
    Zone_Mid_S_Inlet_Nodes,    !- Name
    Zone_Mid_S_VAV_Box_Outlet_Node;    !- Node 1 Name

NodeList,                 
    Zone_Mid_W_Inlet_Nodes,    !- Name
    Zone_Mid_W_VAV_Box_Outlet_Node;    !- Node 1 Name

NodeList,                 
    Zone_Top_N_Inlet_Nodes,    !- Name
    Zone_Top_N_VAV_Box_Outlet_Node;    !- Node 1 Name

NodeList,                 
    Zone_Top_E_Inlet_Nodes,    !- Name
    Zone_Top_E_VAV_Box_Outlet_Node;    !- Node 1 Name

NodeList,                 
    Zone_Top_S_Inlet_Nodes,    !- Name
    Zone_Top_S_VAV_Box_Outlet_Node;    !- Node 1 Name

NodeList,                 
    Zone_Top_W_Inlet_Nodes,    !- Name
    Zone_Top_W_VAV_Box_Outlet_Node;    !- Node 1 Name

NodeList,                 
    VAV_Bot_OAnode_List,      !- Name
    VAV_Bot_OAInlet_Node;     !- Node 1 Name

NodeList,                 
    VAV_Mid_OAnode_List,      !- Name
    VAV_Mid_OAInlet_Node;     !- Node 1 Name

NodeList,                 
    VAV_Top_OAnode_List,      !- Name
    VAV_Top_OAInlet_Node;     !- Node 1 Name

OutdoorAir:Node,          
    Common_OSA_Inlet_Node,    !- Name
    -1.0;                     !- Height Above Ground

OutdoorAir:NodeList,      
    VAV_Bot_OAnode_List;      !- Node or NodeList Name 1

OutdoorAir:NodeList,      
    VAV_Mid_OAnode_List;      !- Node or NodeList Name 1

OutdoorAir:NodeList,      
    VAV_Top_OAnode_List;      !- Node or NodeList Name 1

Pipe:Adiabatic,           
    ChW_Demand_Equipment_Bypass_Pipe,    !- Name
    ChW_Demand_Equip_Bypass_Inlet_Node,    !- Inlet Node Name
    ChW_Demand_Equip_Bypass_Outlet_Node;    !- Outlet Node Name

Pipe:Adiabatic,           
    ChW_Supply_Outlet_Pipe,    !- Name
    ChW_Supply_Mixer-ChW_Supply_Outlet_Pipe,    !- Inlet Node Name
    ChW_Supply_Outlet_Node;    !- Outlet Node Name

Pipe:Adiabatic,           
    ChW_Demand_Outlet_Pipe,    !- Name
    ChW_Demand_Mixer-ChW_Demand_Outlet_Pipe,    !- Inlet Node Name
    ChW_Demand_Outlet_Node;    !- Outlet Node Name

Pipe:Adiabatic,           
    CndW_Supply_Equipment_Bypass_Pipe,    !- Name
    CndW_Supply_Equip_Bypass_Inlet_Node,    !- Inlet Node Name
    CndW_Supply_Equip_Bypass_Outlet_Node;    !- Outlet Node Name

Pipe:Adiabatic,           
    CndW_Supply_Outlet_Pipe,    !- Name
    CndW_Supply_Mixer-CndW_Supply_Outlet_Pipe,    !- Inlet Node Name
    CndW_Supply_Outlet_Node;    !- Outlet Node Name

Pipe:Adiabatic,           
    CndW_Demand_Inlet_Pipe,    !- Name
    CndW_Demand_Inlet_Node,    !- Inlet Node Name
    CndW_Demand_Inlet_Pipe-CndW_Demand_Mixer;    !- Outlet Node Name

Pipe:Adiabatic,           
    CndW_Demand_Bypass_Pipe,    !- Name
    CndW_Demand_Bypass_Pipe_Inlet_Node,    !- Inlet Node Name
    CndW_Demand_Bypass_Pipe_Outlet_Node;    !- Outlet Node Name

Pipe:Adiabatic,           
    CndW_Demand_Outlet_Pipe,    !- Name
    CndW_Demand_Mixer-CndW_Demand_Outlet_Pipe,    !- Inlet Node Name
    CndW_Demand_Outlet_Node;    !- Outlet Node Name

Pipe:Adiabatic,           
    ChW_Demand_Pipe,          !- Name
    ChW_Demand_Inlet_Node,    !- Inlet Node Name
    ChW_Pump_Secondary-ChW_Demand_Mixer;    !- Outlet Node Name

HeaderedPumps:ConstantSpeed,
    CndW_Pump,                !- Name
    CndW_Supply_Inlet_Node,    !- Inlet Node Name
    CndW_Pump_Outlet_Node,    !- Outlet Node Name
    0.165759890027,           !- Total Rated Flow Rate
    2,                        !- Number of Pumps in Bank
    Sequential,               !- Flow Sequencing Control Scheme
    150000,                   !- Rated Pump Head
    Autosize,                 !- Rated Power Consumption
    0.926,                    !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

HeaderedPumps:VariableSpeed,
    ChW_Pump,                 !- Name
    ChW_Supply_Inlet_Node,    !- Inlet Node Name
    ChW_Pump_Outlet_Node,     !- Outlet Node Name
    0.12288,                  !- Total Rated Flow Rate
    2,                        !- Number of Pumps in Bank
    Sequential,               !- Flow Sequencing Control Scheme
    200000,                   !- Rated Pump Head
    Autosize,                 !- Rated Power Consumption
    0.932,                    !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0015303,                !- Coefficient 1 of the Part Load Performance Curve
    0.0052081,                !- Coefficient 2 of the Part Load Performance Curve
    1.1086242,                !- Coefficient 3 of the Part Load Performance Curve
    -0.1163556,               !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Minimum Flow Rate Fraction
    Intermittent;             !- Pump Control Type

Chiller:Electric:ReformulatedEIR,
    SGP_Chiller_1,            !- Name
    1400000.0,                !- Reference Capacity
    6.1,                      !- Reference COP
    6.7,                      !- Reference Leaving Chilled Water Temperature
    35.0,                     !- Reference Leaving Condenser Water Temperature
    Autosize,                 !- Reference Chilled Water Flow Rate
    Autosize,                 !- Reference Condenser Water Flow Rate
    WC_Cent_2010_Pb_CapFT,    !- Cooling Capacity Function of Temperature Curve Name
    WC_Cent_2010_Pb_EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    WC_Cent_Gt600_2010_Pa_EIRFPLR,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                      !- Minimum Part Load Ratio
    1.0,                      !- Maximum Part Load Ratio
    1.0,                      !- Optimum Part Load Ratio
    0.1,                      !- Minimum Unloading Ratio
    ChW_Chiller_1_Inlet_Node,    !- Chilled Water Inlet Node Name
    ChW_Chiller_1_Outlet_Node,    !- Chilled Water Outlet Node Name
    CndW_Chiller_1_Inlet_Node,    !- Condenser Inlet Node Name
    CndW_Chiller_1_Outlet_Node,    !- Condenser Outlet Node Name
    ,                         !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0,                      !- Leaving Chilled Water Lower Temperature Limit
    NotModulated,             !- Chiller Flow Mode Type
    0.0;                      !- Design Heat Recovery Water Flow Rate

Chiller:Electric:ReformulatedEIR,
    SGP_Chiller_2,            !- Name
    1400000.0,                !- Reference Capacity
    6.1,                      !- Reference COP
    6.7,                      !- Reference Leaving Chilled Water Temperature
    35.0,                     !- Reference Leaving Condenser Water Temperature
    Autosize,                 !- Reference Chilled Water Flow Rate
    Autosize,                 !- Reference Condenser Water Flow Rate
    WC_Cent_2010_Pb_CapFT,    !- Cooling Capacity Function of Temperature Curve Name
    WC_Cent_2010_Pb_EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    WC_Cent_Gt600_2010_Pa_EIRFPLR,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                      !- Minimum Part Load Ratio
    1.0,                      !- Maximum Part Load Ratio
    1.0,                      !- Optimum Part Load Ratio
    0.1,                      !- Minimum Unloading Ratio
    ChW_Chiller_2_Inlet_Node,    !- Chilled Water Inlet Node Name
    ChW_Chiller_2_Outlet_Node,    !- Chilled Water Outlet Node Name
    CndW_Chiller_2_Inlet_Node,    !- Condenser Inlet Node Name
    CndW_Chiller_2_Outlet_Node,    !- Condenser Outlet Node Name
    ,                         !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0,                      !- Leaving Chilled Water Lower Temperature Limit
    NotModulated,             !- Chiller Flow Mode Type
    0.0;                      !- Design Heat Recovery Water Flow Rate

CoolingTower:SingleSpeed, 
    SGP_CoolTower_1,          !- Name
    CndW_Tower_1_Inlet_Node,    !- Water Inlet Node Name
    CndW_Tower_1_Outlet_Node,    !- Water Outlet Node Name
    0.0828799450136,          !- Design Water Flow Rate
    62.5,                     !- Design Air Flow Rate
    16500.0,                  !- Design Fan Power
    150000.0,                 !- Design UFactor Times Area Value
    AutoCalculate,            !- Free Convection Air Flow Rate
    0.125,                    !- Free Convection Air Flow Rate Sizing Factor
    Autosize,                 !- Free Convection UFactor Times Area Value
    0.1,                      !- Free Convection UFactor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    1.25,                     !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                         !- Nominal Capacity
    ,                         !- Free Convection Capacity
    0.1,                      !- Free Convection Nominal Capacity Sizing Factor
    0.0,                      !- Basin Heater Capacity
    2.0,                      !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Evaporation Loss Mode
    0.2,                      !- Evaporation Loss Factor
    0.008,                    !- Drift Loss Percent
    ,                         !- Blowdown Calculation Mode
    3.0,                      !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    FanCycling,               !- Capacity Control
    3,                        !- Number of Cells
    MinimalCell,              !- Cell Control
    0.33,                     !- Cell Minimum Water Flow Rate Fraction
    2.5,                      !- Cell Maximum Water Flow Rate Fraction
    0.68;                     !- Sizing Factor

CoolingTower:SingleSpeed, 
    SGP_CoolTower_2,          !- Name
    CndW_Tower_2_Inlet_Node,    !- Water Inlet Node Name
    CndW_Tower_2_Outlet_Node,    !- Water Outlet Node Name
    0.0828799450136,          !- Design Water Flow Rate
    62.5,                     !- Design Air Flow Rate
    16500.0,                  !- Design Fan Power
    150000.0,                 !- Design UFactor Times Area Value
    AutoCalculate,            !- Free Convection Air Flow Rate
    0.125,                    !- Free Convection Air Flow Rate Sizing Factor
    Autosize,                 !- Free Convection UFactor Times Area Value
    0.1,                      !- Free Convection UFactor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    1.25,                     !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                         !- Nominal Capacity
    ,                         !- Free Convection Capacity
    0.1,                      !- Free Convection Nominal Capacity Sizing Factor
    0.0,                      !- Basin Heater Capacity
    2.0,                      !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Evaporation Loss Mode
    0.2,                      !- Evaporation Loss Factor
    0.008,                    !- Drift Loss Percent
    ,                         !- Blowdown Calculation Mode
    3.0,                      !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    FanCycling,               !- Capacity Control
    3,                        !- Number of Cells
    MinimalCell,              !- Cell Control
    0.33,                     !- Cell Minimum Water Flow Rate Fraction
    2.5,                      !- Cell Maximum Water Flow Rate Fraction
    0.68;                     !- Sizing Factor

PlantLoop,                
    ChW,                      !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    ChW_Loop_Operation_Scheme_List,    !- Plant Equipment Operation Scheme Name
    ChW_Supply_Outlet_Node,    !- Loop Temperature Setpoint Node Name
    98.0,                     !- Maximum Loop Temperature
    1.0,                      !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    AutoCalculate,            !- Plant Loop Volume
    ChW_Supply_Inlet_Node,    !- Plant Side Inlet Node Name
    ChW_Supply_Outlet_Node,    !- Plant Side Outlet Node Name
    ChW_Supply_Branches,      !- Plant Side Branch List Name
    ChW_Supply_Connectors,    !- Plant Side Connector List Name
    ChW_Demand_Inlet_Node,    !- Demand Side Inlet Node Name
    ChW_Demand_Outlet_Node,    !- Demand Side Outlet Node Name
    ChW_Demand_Branches,      !- Demand Side Branch List Name
    ChW_Demand_Connectors,    !- Demand Side Connector List Name
    Uniform,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    ,                         !- Plant Loop Demand Calculation Scheme
    None;                     !- Common Pipe Simulation

CondenserLoop,            
    CndW,                     !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    CndW_Loop_Operation_Scheme_List,    !- Condenser Equipment Operation Scheme Name
    CndW_Supply_Outlet_Node,    !- Condenser Loop Temperature Setpoint Node Name
    80.0,                     !- Maximum Loop Temperature
    5.0,                      !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autosize,                 !- Condenser Loop Volume
    CndW_Supply_Inlet_Node,    !- Condenser Side Inlet Node Name
    CndW_Supply_Outlet_Node,    !- Condenser Side Outlet Node Name
    CndW_Supply_Branches,     !- Condenser Side Branch List Name
    CndW_Supply_Connectors,    !- Condenser Side Connector List Name
    CndW_Demand_Inlet_Node,    !- Demand Side Inlet Node Name
    CndW_Demand_Outlet_Node,    !- Demand Side Outlet Node Name
    CndW_Demand_Branches,     !- Condenser Demand Side Branch List Name
    CndW_Demand_Connectors,    !- Condenser Demand Side Connector List Name
    Sequential;               !- Load Distribution Scheme

PlantEquipmentList,       
    ChW_Equipment_List_1,     !- Name
    Chiller:Electric:ReformulatedEIR,    !- Equipment 1 Object Type
    SGP_Chiller_1;            !- Equipment 1 Name

PlantEquipmentList,       
    ChW_Equipment_List_2,     !- Name
    Chiller:Electric:ReformulatedEIR,    !- Equipment 1 Object Type
    SGP_Chiller_1,            !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,    !- Equipment 2 Object Type
    SGP_Chiller_2;            !- Equipment 2 Name

CondenserEquipmentList,   
    CndW_Equipment_List_1,    !- Name
    CoolingTower:SingleSpeed,    !- Equipment 1 Object Type
    SGP_CoolTower_1;          !- Equipment 1 Name

CondenserEquipmentList,   
    CndW_Equipment_List_2,    !- Name
    CoolingTower:SingleSpeed,    !- Equipment 1 Object Type
    SGP_CoolTower_1,          !- Equipment 1 Name
    CoolingTower:SingleSpeed,    !- Equipment 2 Object Type
    SGP_CoolTower_2;          !- Equipment 2 Name

PlantEquipmentoperation:Coolingload,
    ChW_Operation_Scheme,     !- Name
    0.0,                      !- Load Range 1 Lower Limit
    1400000.0,                !- Load Range 1 Upper Limit
    ChW_Equipment_List_1,     !- Range 1 Equipment List Name
    1400000.0,                !- Load Range 2 Lower Limit
    1e+14,                    !- Load Range 2 Upper Limit
    ChW_Equipment_List_2;     !- Range 2 Equipment List Name

PlantEquipmentoperation:Coolingload,
    CndW_Operation_Scheme,    !- Name
    0.0,                      !- Load Range 1 Lower Limit
    1400000.0,                !- Load Range 1 Upper Limit
    CndW_Equipment_List_1,    !- Range 1 Equipment List Name
    1400000.0,                !- Load Range 2 Lower Limit
    1e+14,                    !- Load Range 2 Upper Limit
    CndW_Equipment_List_2;    !- Range 2 Equipment List Name

PlantEquipmentOperationSchemes,
    ChW_Loop_Operation_Scheme_List,    !- Name
    PlantEquipmentoperation:Coolingload,    !- Control Scheme 1 Object Type
    ChW_Operation_Scheme,     !- Control Scheme 1 Name
    Sch_Chiller;              !- Control Scheme 1 Schedule Name

CondenserEquipmentOperationSchemes,
    CndW_Loop_Operation_Scheme_List,    !- Name
    PlantEquipmentoperation:Coolingload,    !- Control Scheme 1 Object Type
    CndW_Operation_Scheme,    !- Control Scheme 1 Name
    Sch_Chiller;              !- Control Scheme 1 Schedule Name

SetpointManager:Scheduled,
    VAV_Bot_Coil_Sat_Setpoint,    !- Name
    Temperature,              !- Control Variable
    Sch_Coil_SAT,             !- Schedule Name
    VAV_Bot_Coil_Fan_Air_Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_Mid_Coil_Sat_Setpoint,    !- Name
    Temperature,              !- Control Variable
    Sch_Coil_SAT,             !- Schedule Name
    VAV_Mid_Coil_Fan_Air_Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_Top_Coil_Sat_Setpoint,    !- Name
    Temperature,              !- Control Variable
    Sch_Coil_SAT,             !- Schedule Name
    VAV_Top_Coil_Fan_Air_Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    ChW_Loop_Setpoint_Manager,    !- Name
    Temperature,              !- Control Variable
    Sch_ChW_Loop_Temp,        !- Schedule Name
    ChW_Supply_Outlet_Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    CndW_Loop_Setpoint_Manager,    !- Name
    Temperature,              !- Control Variable
    Sch_CndW_Loop_Temp,       !- Schedule Name
    CndW_Supply_Outlet_Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    ChW_Loop_Demand_Inlet_Setpoint_Manager,    !- Name
    Temperature,              !- Control Variable
    Sch_ChW_Loop_Temp,        !- Schedule Name
    ChW_Demand_Inlet_Node;    !- Setpoint Node or NodeList Name

Curve:Bicubic,            
    WC_Pd_Lt75_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Pd_75To150_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Pd_150To300_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Pd_Gt300_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Pd_Lt75_2010_Pa_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Pd_75To150_2010_Pa_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Pd_150To300_2010_Pa_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Pd_Gt300_2010_Pa_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Pd_Lt75_2010_Pb_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Pd_75To150_2010_Pb_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Pd_150To300_2010_Pb_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Pd_Gt300_2010_Pb_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Cent_Lt150_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Cent_150To300_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Cent_Gt300_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Cent_Lt150_2010_Pa_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Cent_150To300_2010_Pa_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Cent_300To600_2010_Pa_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Cent_Gt600_2010_Pa_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Cent_Lt150_2010_Pb_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Cent_150To300_2010_Pb_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Cent_300To600_2010_Pb_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    WC_Cent_Gt600_2010_Pb_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,            
    ChillercentEIRplr,        !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0.0,                      !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0.0,                      !- Coefficient9 x2y
    0.0,                      !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Biquadratic,        
    WC_Pd_2004_CapFT,         !- Name
    0.906115,                 !- Coefficient1 Constant
    0.0292277,                !- Coefficient2 x
    -0.0003647,               !- Coefficient3 x2
    -0.0009709,               !- Coefficient4 y
    -9.05e-05,                !- Coefficient5 y2
    0.0002527,                !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,        
    WC_Pd_2004_EIRFT,         !- Name
    0.3617105,                !- Coefficient1 Constant
    -0.0229833,               !- Coefficient2 x
    0.0009519,                !- Coefficient3 x2
    0.0131889,                !- Coefficient4 y
    0.0003752,                !- Coefficient5 y2
    -0.0007059,               !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,        
    WC_Pd_Lt150_2010_Pa_CapFT,    !- Name
    0.906115,                 !- Coefficient1 Constant
    0.0292277,                !- Coefficient2 x
    -0.0003647,               !- Coefficient3 x2
    -0.0009709,               !- Coefficient4 y
    -9.05e-05,                !- Coefficient5 y2
    0.0002527,                !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,        
    WC_Pd_Lt150_2010_Pa_EIRFT,    !- Name
    0.3617105,                !- Coefficient1 Constant
    -0.0229833,               !- Coefficient2 x
    0.0009519,                !- Coefficient3 x2
    0.0131889,                !- Coefficient4 y
    0.0003752,                !- Coefficient5 y2
    -0.0007059,               !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,        
    WC_Pd_Gt150_2010_Pa_CapFT,    !- Name
    0.906115,                 !- Coefficient1 Constant
    0.0292277,                !- Coefficient2 x
    -0.0003647,               !- Coefficient3 x2
    -0.0009709,               !- Coefficient4 y
    -9.05e-05,                !- Coefficient5 y2
    0.0002527,                !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,        
    WC_Pd_Gt150_2010_Pa_EIRFT,    !- Name
    0.3773115,                !- Coefficient1 Constant
    -0.0229032,               !- Coefficient2 x
    0.0016504,                !- Coefficient3 x2
    0.0118156,                !- Coefficient4 y
    0.0004345,                !- Coefficient5 y2
    -0.0010132,               !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,        
    WC_Pd_2010_Pb_CapFT,      !- Name
    0.9061171,                !- Coefficient1 Constant
    0.0292267,                !- Coefficient2 x
    -0.0003665,               !- Coefficient3 x2
    -0.0009698,               !- Coefficient4 y
    -9.07e-05,                !- Coefficient5 y2
    0.0002535,                !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,        
    WC_Pd_2010_Pb_EIRFT,      !- Name
    0.3617782,                !- Coefficient1 Constant
    -0.0230016,               !- Coefficient2 x
    0.0009672,                !- Coefficient3 x2
    0.0131801,                !- Coefficient4 y
    0.0003761,                !- Coefficient5 y2
    -0.0007121,               !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,        
    WC_Cent_Lt150_2004_CapFT,    !- Name
    0.7446451,                !- Coefficient1 Constant
    0.0114858,                !- Coefficient2 x
    1.48e-05,                 !- Coefficient3 x2
    0.022401,                 !- Coefficient4 y
    -0.000688,                !- Coefficient5 y2
    0.0009839,                !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,        
    WC_Cent_Lt150_2004_EIRFT,    !- Name
    0.772877,                 !- Coefficient1 Constant
    0.022101,                 !- Coefficient2 x
    -7.99e-05,                !- Coefficient3 x2
    -0.0070045,               !- Coefficient4 y
    0.0004763,                !- Coefficient5 y2
    -0.0010612,               !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,        
    WC_Cent_Gt150_2004_CapFT,    !- Name
    0.7600172,                !- Coefficient1 Constant
    0.0147432,                !- Coefficient2 x
    0.0002144,                !- Coefficient3 x2
    0.0207218,                !- Coefficient4 y
    -0.0006425,               !- Coefficient5 y2
    0.0008007,                !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,        
    WC_Cent_Gt150_2004_EIRFT,    !- Name
    0.6772577,                !- Coefficient1 Constant
    0.0117857,                !- Coefficient2 x
    -0.0001967,               !- Coefficient3 x2
    0.0014414,                !- Coefficient4 y
    0.0003005,                !- Coefficient5 y2
    -0.0006807,               !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,        
    WC_Cent_2010_Pa_CapFT,    !- Name
    0.7600172,                !- Coefficient1 Constant
    0.0147432,                !- Coefficient2 x
    0.0002144,                !- Coefficient3 x2
    0.0207218,                !- Coefficient4 y
    -0.0006425,               !- Coefficient5 y2
    0.0008007,                !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,        
    WC_Cent_2010_Pa_EIRFT,    !- Name
    0.6772577,                !- Coefficient1 Constant
    0.0117857,                !- Coefficient2 x
    -0.0001967,               !- Coefficient3 x2
    0.0014414,                !- Coefficient4 y
    0.0003005,                !- Coefficient5 y2
    -0.0006807,               !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,        
    WC_Cent_2010_Pb_CapFT,    !- Name
    0.536234,                 !- Coefficient1 Constant
    0.005581,                 !- Coefficient2 x
    -0.0013654,               !- Coefficient3 x2
    0.0488966,                !- Coefficient4 y
    -0.0012018,               !- Coefficient5 y2
    0.0010523,                !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,        
    WC_Cent_2010_Pb_EIRFT,    !- Name
    1.0821822,                !- Coefficient1 Constant
    0.0042977,                !- Coefficient2 x
    -0.0013182,               !- Coefficient3 x2
    -0.0260781,               !- Coefficient4 y
    0.0008256,                !- Coefficient5 y2
    -0.0006013,               !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,        
    Ac_2004_CapFT,            !- Name
    1.0433811,                !- Coefficient1 Constant
    0.0407077,                !- Coefficient2 x
    0.0004506,                !- Coefficient3 x2
    -0.0041514,               !- Coefficient4 y
    -8.86e-05,                !- Coefficient5 y2
    -0.0003467,               !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    12.7,                     !- Minimum Value of y
    51.67;                    !- Maximum Value of y

Curve:Biquadratic,        
    Ac_2004_EIRFT,            !- Name
    0.5961915,                !- Coefficient1 Constant
    -0.0099496,               !- Coefficient2 x
    0.0007888,                !- Coefficient3 x2
    0.0004506,                !- Coefficient4 y
    0.0004875,                !- Coefficient5 y2
    -0.0007623,               !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    12.7,                     !- Minimum Value of y
    51.67;                    !- Maximum Value of y

Curve:Biquadratic,        
    Ac_2010_Pa_CapFT,         !- Name
    1.0433825,                !- Coefficient1 Constant
    0.0407073,                !- Coefficient2 x
    0.0004506,                !- Coefficient3 x2
    -0.0041514,               !- Coefficient4 y
    -8.86e-05,                !- Coefficient5 y2
    -0.0003467,               !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    12.7,                     !- Minimum Value of y
    51.67;                    !- Maximum Value of y

Curve:Biquadratic,        
    Ac_2010_Pa_EIRFT,         !- Name
    0.5961907,                !- Coefficient1 Constant
    -0.0099493,               !- Coefficient2 x
    0.0007888,                !- Coefficient3 x2
    0.0004506,                !- Coefficient4 y
    0.0004875,                !- Coefficient5 y2
    -0.0007623,               !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    12.7,                     !- Minimum Value of y
    51.67;                    !- Maximum Value of y

Curve:Biquadratic,        
    ChillercentcapFT,         !- Name
    0.7446451,                !- Coefficient1 Constant
    0.0114858,                !- Coefficient2 x
    1.48e-05,                 !- Coefficient3 x2
    0.022401,                 !- Coefficient4 y
    -0.000688,                !- Coefficient5 y2
    0.0009839,                !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,        
    ChillercentEIRFT,         !- Name
    0.772877,                 !- Coefficient1 Constant
    0.022101,                 !- Coefficient2 x
    -7.99e-05,                !- Coefficient3 x2
    -0.0070045,               !- Coefficient4 y
    0.0004763,                !- Coefficient5 y2
    -0.0010612,               !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Output:VariableDictionary,
    Idf;                      !- Key Field

Output:Surfaces:List,     
    Details;                  !- Report Type

Output:Surfaces:Drawing,  
    Dxf;                      !- Report Type

Output:Constructions,     
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AllSummary,               !- Report 1 Name
    AllMonthly;               !- Report 2 Name

Output:Table:Monthly,     
    Monthly Indoor Temp,      !- Name
    2,                        !- Digits After Decimal
    Zone Mean Air Temperature,    !- Variable or Meter 1 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 2 Name
    SumorAverage;             !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,     
    Occupant Comfort Data Summary,    !- Name
    3,                        !- Digits After Decimal
    People Occupant Count,    !- Variable or Meter 1 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 1
    Zone Air Temperature,     !- Variable or Meter 2 Name
    SumorAverageduringhoursshown,    !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,    !- Variable or Meter 3 Name
    SumorAverageduringhoursshown,    !- Aggregation Type for Variable or Meter 3
    Zone Thermal Comfort Mean Radiant Temperature,    !- Variable or Meter 4 Name
    SumorAverageduringhoursshown,    !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Or Winter Clothes Not Comfortable Time,    !- Variable or Meter 5 Name
    SumorAverageduringhoursshown,    !- Aggregation Type for Variable or Meter 5
    Zone Thermal Comfort Fanger Model PMV,    !- Variable or Meter 6 Name
    SumorAverageduringhoursshown;    !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,     
    Emissions Data Summary,    !- Name
    4,                        !- Digits After Decimal
    Co2:Facility,             !- Variable or Meter 1 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 1
    Nox:Facility,             !- Variable or Meter 2 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 2
    So2:Facility,             !- Variable or Meter 3 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 3
    Pm:Facility,              !- Variable or Meter 4 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 4
    Hg:Facility,              !- Variable or Meter 5 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,    !- Variable or Meter 6 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,    !- Variable or Meter 7 Name
    SumorAverage;             !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,     
    Outdoor Air Summary,      !- Name
    3,                        !- Digits After Decimal
    Zone People Occupant Count,    !- Variable or Meter 1 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,    !- Variable or Meter 2 Name
    SumorAverageduringhoursshown,    !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Changes Per Hour,    !- Variable or Meter 3 Name
    SumorAverageduringhoursshown,    !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,    !- Variable or Meter 4 Name
    SumorAverageduringhoursshown;    !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,     
    Ventilation Load Components,    !- Name
    3,                        !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal Energy,    !- Variable or Meter 1 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase Energy,    !- Variable or Meter 2 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Cooling Load Increase Due To Overheating Energy,    !- Variable or Meter 3 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease Energy,    !- Variable or Meter 4 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition Energy,    !- Variable or Meter 5 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase Energy,    !- Variable or Meter 6 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 6
    Zone Mechanical Ventilation Heating Load Increase Due To Overcooling Energy,    !- Variable or Meter 7 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease Energy,    !- Variable or Meter 8 Name
    SumorAverage;             !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,     
    Overall HVAC Air System Loads,    !- Name
    3,                        !- Digits After Decimal
    Air System Total Heating Energy,    !- Variable or Meter 1 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 1
    Air System Total Cooling Energy,    !- Variable or Meter 2 Name
    SumorAverage;             !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,     
    Overall HVAC System Energy,    !- Name
    3,                        !- Digits After Decimal
    Electricity:HVAC,         !- Variable or Meter 1 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 1
    Heating:Gas,              !- Variable or Meter 2 Name
    SumorAverage;             !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,     
    Components Of Peak Electrical Demand,    !- Name
    3,                        !- Digits After Decimal
    Electricity:Facility,     !- Variable or Meter 1 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,     !- Variable or Meter 2 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,    !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,         !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,      !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,      !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,    !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,        !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 9
    Heatrejection:Electricity,    !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,    !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,    !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,    !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,    !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,    !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,    !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,    !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,     
    Components Of Peak Net Electrical Demand,    !- Name
    3,                        !- Digits After Decimal
    ElectricityNet:Facility,    !- Variable or Meter 1 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility,    !- Variable or Meter 2 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,    !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,         !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,      !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,      !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,    !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,        !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 9
    Heatrejection:Electricity,    !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,    !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,    !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,    !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,    !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,    !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,    !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,    !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,     
    Setpoints Not Met With Temperatures,    !- Name
    2,                        !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,    !- Variable or Meter 1 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,    !- Variable or Meter 2 Name
    SumorAverageduringhoursshown,    !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,    !- Variable or Meter 3 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,    !- Variable or Meter 4 Name
    SumorAverageduringhoursshown,    !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,    !- Variable or Meter 5 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,    !- Variable or Meter 6 Name
    SumorAverageduringhoursshown,    !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,    !- Variable or Meter 7 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,    !- Variable or Meter 8 Name
    SumorAverageduringhoursshown;    !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,     
    Comfort Report - Simple 55,    !- Name
    2,                        !- Digits After Decimal
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,    !- Variable or Meter 1 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,    !- Variable or Meter 2 Name
    SumorAverageduringhoursshown,    !- Aggregation Type for Variable or Meter 2
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,    !- Variable or Meter 3 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,    !- Variable or Meter 4 Name
    SumorAverageduringhoursshown,    !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Or Winter Clothes Not Comfortable Time,    !- Variable or Meter 5 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,    !- Variable or Meter 6 Name
    SumorAverageduringhoursshown;    !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,     
    Building Loads - Cooling,    !- Name
    2,                        !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,    !- Variable or Meter 1 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,    !- Variable or Meter 2 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    Site Outdoor Air Wetbulb Temperature,    !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,    !- Variable or Meter 5 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain Energy,    !- Variable or Meter 6 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 6
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 7
    Site Outdoor Air Wetbulb Temperature,    !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,     
    Building Loads - Heating,    !- Name
    2,                        !- Digits After Decimal
    Zone Air System Sensible Heating Energy,    !- Variable or Meter 1 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,    !- Variable or Meter 2 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,     
    Building Loads - Electric,    !- Name
    2,                        !- Digits After Decimal
    Zone Lights Electric Energy,    !- Variable or Meter 1 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Energy,    !- Variable or Meter 2 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Energy,    !- Variable or Meter 3 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Energy,    !- Variable or Meter 4 Name
    Maximum;                  !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,     
    Space Loads,              !- Name
    2,                        !- Digits After Decimal
    Zone People Total Heating Energy,    !- Variable or Meter 1 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,    !- Variable or Meter 2 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,    !- Variable or Meter 3 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable or Meter 4 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable or Meter 5 Name
    SumorAverage;             !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,     
    Energy Consumption - Electricity & Natural Gas,    !- Name
    2,                        !- Digits After Decimal
    Electricity:Building,     !- Variable or Meter 1 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 1
    Electricity:Building,     !- Variable or Meter 2 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 2
    Gas:Building,             !- Variable or Meter 3 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 3
    Gas:Building,             !- Variable or Meter 4 Name
    Maximum;                  !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,     
    Building Energy Performance - Electricity,    !- Name
    2,                        !- Digits After Decimal
    InteriorLights:Electricity,    !- Variable or Meter 1 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,    !- Variable or Meter 2 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,    !- Variable or Meter 3 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,    !- Variable or Meter 4 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,    !- Variable or Meter 5 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,         !- Variable or Meter 6 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,        !- Variable or Meter 7 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,      !- Variable or Meter 8 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,      !- Variable or Meter 9 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 9
    Heatrejection:Electricity,    !- Variable or Meter 10 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,    !- Variable or Meter 11 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,    !- Variable or Meter 12 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,    !- Variable or Meter 13 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,    !- Variable or Meter 14 Name
    SumorAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,     
    Building Energy Performance - Natural Gas,    !- Name
    2,                        !- Digits After Decimal
    InteriorEquipment:Gas,    !- Variable or Meter 1 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,    !- Variable or Meter 2 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 2
    Heating:Gas,              !- Variable or Meter 3 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,              !- Variable or Meter 4 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,         !- Variable or Meter 5 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,         !- Variable or Meter 6 Name
    SumorAverage;             !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,     
    Peak Energy End-Use - Electricity Part 1,    !- Name
    2,                        !- Digits After Decimal
    InteriorLights:Electricity,    !- Variable or Meter 1 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,    !- Variable or Meter 2 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,    !- Variable or Meter 3 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,    !- Variable or Meter 4 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,    !- Variable or Meter 5 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,         !- Variable or Meter 6 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,        !- Variable or Meter 7 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,      !- Variable or Meter 8 Name
    Maximum;                  !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,     
    Peak Electrical Demand,    !- Name
    3,                        !- Digits After Decimal
    Electricity:Facility,     !- Variable or Meter 1 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,     !- Variable or Meter 2 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,    !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,         !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,      !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,      !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,    !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,        !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 9
    Heatrejection:Electricity,    !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,    !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,    !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,    !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,    !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,    !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,    !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,    !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,     
    Peak Gas Demand,          !- Name
    3,                        !- Digits After Decimal
    Gas:Facility,             !- Variable or Meter 1 Name
    SumorAverage,             !- Aggregation Type for Variable or Meter 1
    Gas:Facility,             !- Variable or Meter 2 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 2
    Gas:HVAC,                 !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Gas,    !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    MiscPluggas:InteriorEquipment:Gas,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    Gas:Plant,                !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    WaterSystems:Gas,         !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 7
    Water Heater:WaterSystems:Gas,    !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 8
    Heating:Gas,              !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 9

OutputControl:Table:Style,
    Commaandhtml,             !- Column Separator
    Jtokwh;                   !- Unit Conversion

Output:Variable,          
    *,                        !- Key Value
    System Node Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    System Node Current Density Volume Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Chiller Evaporator Cooling Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Tower Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Chiller Condenser Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Chiller Cop,              !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Chiller Cycling Ratio,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mean Air Humidity Ratio,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Thermal Comfort Operative Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Thermal Comfort Fanger Model PMV,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Infiltration Standard Density Volume Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Total Internal Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone People Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone People Sensible Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone People Latent Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Electric Equipment Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Electric Equipment Latent Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Lights Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ventilation Total Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ventilation Total Heat Loss Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Windows Total Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Windows Total Heat Loss Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mechanical Ventilation Cooling Load Increase Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mechanical Ventilation Cooling Load Decrease Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mechanical Ventilation Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mixing Volume,       !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mechanical Ventilation Current Density Volume Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone People Occupant Count,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Infiltration Total Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Infiltration Latent Heat Loss Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Infiltration Latent Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Air System Outdoor Air Economizer Status,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Wetbulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Tower Fan Electric Power,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mean Air Dewpoint Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Humidity Ratio,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Relative Humidity,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Direct Solar Radiation Rate Per Area,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate Per Area,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Enthalpy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Air System Outdoor Air Flow Fraction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Air System Outdoor Air Minimum Flow Fraction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Air System Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Air System Outdoor Air Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Pump Fluid Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Air System Fan Air Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Exterior Lights Electric Power,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Lights Electric Power,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Exterior Equipment Fuel Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Exterior Equipment Electric Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Electric Equipment Electric Power,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Facility Total Building Electric Demand Power,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Facility Total HVAC Electric Demand Power,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Facility Total Electric Demand Power,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Coil Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Chiller Evaporator Cooling Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Coil Sensible Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Coil Sensible Cooling Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Fan Balanced Air Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ventilation Fan Electric Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Chiller Electric Power,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Tower Fan Electric Power,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Tower Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Pump Electric Power,      !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Fan Electric Power,       !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ventilation Fan Electric Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Chiller Part Load Ratio,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Schedule Value,           !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_E_Wall_E,        !- Key Value
    Surface Inside Face Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_E_Wall_E,        !- Key Value
    Surface Outside Face Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_E_Wall_E,        !- Key Value
    Surface Outside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_E_Wall_E,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_E_Wall_E,        !- Key Value
    Surface Heat Storage Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_E_Wall_E,        !- Key Value
    Surface Outside Face Solar Radiation Heat Gain Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_N_Wall_N,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_N_Wall_N,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_E_Wall_E,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_E_Wall_E,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_S_Wall_S,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_S_Wall_S,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_W_Wall_W,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_W_Wall_W,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Mid_N_Wall_N,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Mid_N_Wall_N,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Mid_E_Wall_E,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Mid_E_Wall_E,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Mid_S_Wall_S,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Mid_S_Wall_S,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Mid_W_Wall_W,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Mid_W_Wall_W,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Top_N_Wall_N,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Top_N_Wall_N,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Top_E_Wall_E,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Top_E_Wall_E,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Top_S_Wall_S,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Top_S_Wall_S,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Top_W_Wall_W,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Top_W_Wall_W,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Bot_Plenum_Wall_N,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Bot_Plenum_Wall_N,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Bot_Plenum_W,             !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Bot_Plenum_W,             !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Bot_Plenum_Wall_S,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Bot_Plenum_Wall_S,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Bot_Plenum_Wall_E,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Bot_Plenum_Wall_E,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Mid_Plenum_Wall_N,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Mid_Plenum_Wall_N,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Mid_Plenum_Wall_W,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Mid_Plenum_Wall_W,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Mid_Plenum_Wall_S,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Mid_Plenum_Wall_S,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Mid_Plenum_Wall_E,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Mid_Plenum_Wall_E,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Top_Plenum_Wall_N,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Top_Plenum_Wall_N,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Top_Plenum_Wall_E,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Top_Plenum_Wall_E,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Building_Roof,            !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Building_Roof,            !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Top_Plenum_Wall_W,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Top_Plenum_Wall_W,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Top_Plenum_Wall_S,        !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Top_Plenum_Wall_S,        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    VAV_Top_Coil_Fan_Air_Node,    !- Key Value
    System Node Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    VAV_Top_Coil_Fan_Air_Node,    !- Key Value
    System Node Humidity Ratio,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    VAV_Mid_Coil_Fan_Air_Node,    !- Key Value
    System Node Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    VAV_Mid_Coil_Fan_Air_Node,    !- Key Value
    System Node Humidity Ratio,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    VAV_Bot_Coil_Fan_Air_Node,    !- Key Value
    System Node Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    VAV_Bot_Coil_Fan_Air_Node,    !- Key Value
    System Node Humidity Ratio,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    VAV_Bot_Fan_Outlet,       !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    VAV_Mid_Fan_Outlet,       !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    VAV_Top_Fan_Outlet,       !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    VAV_Bot_Supply_Equip_Inlet_Node,    !- Key Value
    System Node Humidity Ratio,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    VAV_Mid_Supply_Equip_Inlet_Node,    !- Key Value
    System Node Humidity Ratio,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    VAV_Top_Supply_Equip_Inlet_Node,    !- Key Value
    System Node Humidity Ratio,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_N_Wall_N_Window,    !- Key Value
    Surface Outside Face Sunlit Fraction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_E_Wall_E_Window,    !- Key Value
    Surface Outside Face Sunlit Fraction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_S_Wall_S_Window,    !- Key Value
    Surface Outside Face Sunlit Fraction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Bot_W_Wall_W_Window,    !- Key Value
    Surface Outside Face Sunlit Fraction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Mid_N_Wall_N_Window,    !- Key Value
    Surface Outside Face Sunlit Fraction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Mid_E_Wall_E_Window,    !- Key Value
    Surface Outside Face Sunlit Fraction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Mid_S_Wall_S_Window,    !- Key Value
    Surface Outside Face Sunlit Fraction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Mid_W_Wall_W_Window,    !- Key Value
    Surface Outside Face Sunlit Fraction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Top_N_Wall_N_Window,    !- Key Value
    Surface Outside Face Sunlit Fraction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Top_E_Wall_E_Window,    !- Key Value
    Surface Outside Face Sunlit Fraction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Top_S_Wall_S_Window,    !- Key Value
    Surface Outside Face Sunlit Fraction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,          
    Zone_Top_W_Wall_W_Window,    !- Key Value
    Surface Outside Face Sunlit Fraction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorEquipment:Electricity,    !- Name
    Hourly;                   !- Reporting Frequency

Output:Sqlite,            
    Simple;                   !- Option Type

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3.0,                      !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

FuelFactors,              
    Electricity,              !- Existing Fuel Resource Name
    Kg,                       !- Units of Measure
    ,                         !- Energy per Unit Factor
    3.317,                    !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    1.764E+02,                !- CO2 Emission Factor
    ,                         !- CO2 Emission Factor Schedule Name
    2.275E-01,                !- CO Emission Factor
    ,                         !- CO Emission Factor Schedule Name
    4.722E-01,                !- CH4 Emission Factor
    ,                         !- CH4 Emission Factor Schedule Name
    3.111E-01,                !- NOx Emission Factor
    ,                         !- NOx Emission Factor Schedule Name
    3.306E-03,                !- N2O Emission Factor
    ,                         !- N2O Emission Factor Schedule Name
    1.189E+00,                !- SO2 Emission Factor
    ,                         !- SO2 Emission Factor Schedule Name
    0.0,                      !- PM Emission Factor
    ,                         !- PM Emission Factor Schedule Name
    1.122E-02,                !- PM10 Emission Factor
    ,                         !- PM10 Emission Factor Schedule Name
    0.0,                      !- PM25 Emission Factor
    ,                         !- PM25 Emission Factor Schedule Name
    0.0,                      !- NH3 Emission Factor
    ,                         !- NH3 Emission Factor Schedule Name
    1.119E-02,                !- NMVOC Emission Factor
    ,                         !- NMVOC Emission Factor Schedule Name
    5.417E-06,                !- Hg Emission Factor
    ,                         !- Hg Emission Factor Schedule Name
    1.036E-05,                !- Pb Emission Factor
    ,                         !- Pb Emission Factor Schedule Name
    0.147155,                 !- Water Emission Factor
    ,                         !- Water Emission Factor Schedule Name
    0,                        !- Nuclear High Level Emission Factor
    ,                         !- Nuclear High Level Emission Factor Schedule Name
    0;                        !- Nuclear Low Level Emission Factor

FuelFactors,              
    Naturalgas,               !- Existing Fuel Resource Name
    M3,                       !- Units of Measure
    37631000,                 !- Energy per Unit Factor
    1.092,                    !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    5.21E+01,                 !- CO2 Emission Factor
    ,                         !- CO2 Emission Factor Schedule Name
    3.99E-02,                 !- CO Emission Factor
    ,                         !- CO Emission Factor Schedule Name
    1.06E-03,                 !- CH4 Emission Factor
    ,                         !- CH4 Emission Factor Schedule Name
    4.73E-02,                 !- NOx Emission Factor
    ,                         !- NOx Emission Factor Schedule Name
    1.06E-03,                 !- N2O Emission Factor
    ,                         !- N2O Emission Factor Schedule Name
    2.68E-04,                 !- SO2 Emission Factor
    ,                         !- SO2 Emission Factor Schedule Name
    0.0,                      !- PM Emission Factor
    ,                         !- PM Emission Factor Schedule Name
    3.59E-03,                 !- PM10 Emission Factor
    ,                         !- PM10 Emission Factor Schedule Name
    0.0,                      !- PM25 Emission Factor
    ,                         !- PM25 Emission Factor Schedule Name
    0,                        !- NH3 Emission Factor
    ,                         !- NH3 Emission Factor Schedule Name
    2.61E-03,                 !- NMVOC Emission Factor
    ,                         !- NMVOC Emission Factor Schedule Name
    1.11E-07,                 !- Hg Emission Factor
    ,                         !- Hg Emission Factor Schedule Name
    2.13E-07,                 !- Pb Emission Factor
    ,                         !- Pb Emission Factor Schedule Name
    0,                        !- Water Emission Factor
    ,                         !- Water Emission Factor Schedule Name
    0,                        !- Nuclear High Level Emission Factor
    ,                         !- Nuclear High Level Emission Factor Schedule Name
    0;                        !- Nuclear Low Level Emission Factor

FuelFactors,              
    Fueloil#1,                !- Existing Fuel Resource Name
    M3,                       !- Units of Measure
    38.656E+09,               !- Energy per Unit Factor
    1.158,                    !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    7.06E+01,                 !- CO2 Emission Factor
    ,                         !- CO2 Emission Factor Schedule Name
    1.68E-02,                 !- CO Emission Factor
    ,                         !- CO Emission Factor Schedule Name
    7.19E-04,                 !- CH4 Emission Factor
    ,                         !- CH4 Emission Factor Schedule Name
    6.67E-02,                 !- NOx Emission Factor
    ,                         !- NOx Emission Factor Schedule Name
    3.70E-04,                 !- N2O Emission Factor
    ,                         !- N2O Emission Factor Schedule Name
    1.06E-01,                 !- SO2 Emission Factor
    ,                         !- SO2 Emission Factor Schedule Name
    0.0,                      !- PM Emission Factor
    ,                         !- PM Emission Factor Schedule Name
    5.82E-03,                 !- PM10 Emission Factor
    ,                         !- PM10 Emission Factor Schedule Name
    0.0,                      !- PM25 Emission Factor
    ,                         !- PM25 Emission Factor Schedule Name
    0,                        !- NH3 Emission Factor
    ,                         !- NH3 Emission Factor Schedule Name
    1.14E-03,                 !- NMVOC Emission Factor
    ,                         !- NMVOC Emission Factor Schedule Name
    0.0,                      !- Hg Emission Factor
    ,                         !- Hg Emission Factor Schedule Name
    0.0,                      !- Pb Emission Factor
    ,                         !- Pb Emission Factor Schedule Name
    0,                        !- Water Emission Factor
    ,                         !- Water Emission Factor Schedule Name
    0,                        !- Nuclear High Level Emission Factor
    ,                         !- Nuclear High Level Emission Factor Schedule Name
    0;                        !- Nuclear Low Level Emission Factor

FuelFactors,              
    Propane,                  !- Existing Fuel Resource Name
    M3,                       !- Units of Measure
    25.362E+09,               !- Energy per Unit Factor
    1.151,                    !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    6.27E+01,                 !- CO2 Emission Factor
    ,                         !- CO2 Emission Factor Schedule Name
    1.03E-02,                 !- CO Emission Factor
    ,                         !- CO Emission Factor Schedule Name
    1.03E-03,                 !- CH4 Emission Factor
    ,                         !- CH4 Emission Factor Schedule Name
    7.41E-02,                 !- NOx Emission Factor
    ,                         !- NOx Emission Factor Schedule Name
    4.61E-03,                 !- N2O Emission Factor
    ,                         !- N2O Emission Factor Schedule Name
    0.0,                      !- SO2 Emission Factor
    ,                         !- SO2 Emission Factor Schedule Name
    0.0,                      !- PM Emission Factor
    ,                         !- PM Emission Factor Schedule Name
    2.31E-03,                 !- PM10 Emission Factor
    ,                         !- PM10 Emission Factor Schedule Name
    0.0,                      !- PM25 Emission Factor
    ,                         !- PM25 Emission Factor Schedule Name
    0.0,                      !- NH3 Emission Factor
    ,                         !- NH3 Emission Factor Schedule Name
    1.79E-03,                 !- NMVOC Emission Factor
    ,                         !- NMVOC Emission Factor Schedule Name
    0.0,                      !- Hg Emission Factor
    ,                         !- Hg Emission Factor Schedule Name
    0.0,                      !- Pb Emission Factor
    ,                         !- Pb Emission Factor Schedule Name
    0,                        !- Water Emission Factor
    ,                         !- Water Emission Factor Schedule Name
    0,                        !- Nuclear High Level Emission Factor
    ,                         !- Nuclear High Level Emission Factor Schedule Name
    0;                        !- Nuclear Low Level Emission Factor

Output:Diagnostics,       
    DisplayAdvancedReportVariables;    !- Key 1
